{
  "options": {
    "annual_discount_rate": 0.0,
    "output_format": "csv",
    "output_compression": "uncompressed",
    "model_options": {
      "use_single_bus": false,
      "use_kirchhoff": true,
      "demand_fail_cost": 1000.0,
      "scale_objective": 1000.0
    }
  },
  "simulation": {
    "block_array": [
      {
        "uid": 1,
        "duration": 1.0
      }
    ],
    "stage_array": [
      {
        "uid": 1,
        "first_block": 0,
        "count_block": 1,
        "active": 1
      }
    ],
    "scenario_array": [
      {
        "uid": 1,
        "probability_factor": 1
      }
    ]
  },
  "system": {
    "name": "PAEMARMED27",
    "bus_array": [
      {
        "uid": 801,
        "name": "Las_Cruces-230"
      },
      {
        "uid": 1101,
        "name": "Aguacapa-230"
      },
      {
        "uid": 1102,
        "name": "Alborada_Escuintla_2-230"
      },
      {
        "uid": 1103,
        "name": "Chixoy-231"
      },
      {
        "uid": 1105,
        "name": "Enron-230"
      },
      {
        "uid": 1106,
        "name": "Escuintla-231"
      },
      {
        "uid": 1107,
        "name": "Guatemala_Este-231"
      },
      {
        "uid": 1108,
        "name": "Guatemala_Norte-231"
      },
      {
        "uid": 1109,
        "name": "Guatemala_Sur-231"
      },
      {
        "uid": 1110,
        "name": "Los_Brillantes-231"
      },
      {
        "uid": 1111,
        "name": "Sidegua-230"
      },
      {
        "uid": 1112,
        "name": "Tampa-230"
      },
      {
        "uid": 1113,
        "name": "Escuintla-138"
      },
      {
        "uid": 1114,
        "name": "Guatemala_Sur-138"
      },
      {
        "uid": 1115,
        "name": "Jurun_Marinala-138"
      },
      {
        "uid": 1116,
        "name": "Sidegua-22"
      },
      {
        "uid": 1117,
        "name": "San_Jose-230"
      },
      {
        "uid": 1118,
        "name": "Aguacapa-13"
      },
      {
        "uid": 1119,
        "name": "Esperanza-230"
      },
      {
        "uid": 1120,
        "name": "San_Joaquin-230"
      },
      {
        "uid": 1121,
        "name": "Arizona-230"
      },
      {
        "uid": 1122,
        "name": "Palin-138T"
      },
      {
        "uid": 1123,
        "name": "Palin-138"
      },
      {
        "uid": 1124,
        "name": "La_Vega-230"
      },
      {
        "uid": 1125,
        "name": "Moyuta-231"
      },
      {
        "uid": 1126,
        "name": "Moyuta-230"
      },
      {
        "uid": 1127,
        "name": "Incienso-230"
      },
      {
        "uid": 1128,
        "name": "Los_Brillantes-400"
      },
      {
        "uid": 1129,
        "name": "Moyuta-232"
      },
      {
        "uid": 1130,
        "name": "Las_Cruces-230_1130"
      },
      {
        "uid": 1131,
        "name": "Ortitlan-138"
      },
      {
        "uid": 1132,
        "name": "Siquinala-230"
      },
      {
        "uid": 1133,
        "name": "Panzos-230"
      },
      {
        "uid": 1135,
        "name": "Renace-232"
      },
      {
        "uid": 1136,
        "name": "Guatemala_Norte-232"
      },
      {
        "uid": 1137,
        "name": "Guatemala_Oeste-230"
      },
      {
        "uid": 1139,
        "name": "Palestina-230"
      },
      {
        "uid": 1140,
        "name": "Pacifico-230"
      },
      {
        "uid": 1141,
        "name": "Chixoy-233"
      },
      {
        "uid": 1143,
        "name": "Guatemala_Oeste-69"
      },
      {
        "uid": 1144,
        "name": "Palestina-69"
      },
      {
        "uid": 1145,
        "name": "Palo_Gordo-231"
      },
      {
        "uid": 1146,
        "name": "Palo_Gordo-230"
      },
      {
        "uid": 1147,
        "name": "SJC-230"
      },
      {
        "uid": 1148,
        "name": "Renace-234"
      },
      {
        "uid": 1149,
        "name": "GUS_San_Gabriel_CEMPRO-230"
      },
      {
        "uid": 1150,
        "name": "Santa_Isabel-230"
      },
      {
        "uid": 1151,
        "name": "Escuintla-691"
      },
      {
        "uid": 1152,
        "name": "Guatemala_Norte-691"
      },
      {
        "uid": 1153,
        "name": "Guatemala_Norte-692"
      },
      {
        "uid": 1154,
        "name": "Guatemala_Sur-691"
      },
      {
        "uid": 1155,
        "name": "Guatemala_Este-69"
      },
      {
        "uid": 1156,
        "name": "Guatemala_Sur-692"
      },
      {
        "uid": 1157,
        "name": "Guatemala_Sur-232"
      },
      {
        "uid": 1158,
        "name": "Escuintla-692"
      },
      {
        "uid": 1160,
        "name": "Las_Palmas-230"
      },
      {
        "uid": 1161,
        "name": "Las_Palmas-231"
      },
      {
        "uid": 1162,
        "name": "Las_Palmas-232"
      },
      {
        "uid": 1163,
        "name": "Guate_Sur_Imperialtex_Samboro-69D"
      },
      {
        "uid": 1164,
        "name": "Costa_Linda-230"
      },
      {
        "uid": 1165,
        "name": "La_Union-230"
      },
      {
        "uid": 1166,
        "name": "Santa_Ana-230"
      },
      {
        "uid": 1167,
        "name": "Pantaleon-231"
      },
      {
        "uid": 1168,
        "name": "Pantaleon-230"
      },
      {
        "uid": 1169,
        "name": "Madre_Tierra-230"
      },
      {
        "uid": 1170,
        "name": "San_Antonio_el_Sitio-231"
      },
      {
        "uid": 1171,
        "name": "San_Antonio_el_Sitio-230"
      },
      {
        "uid": 1172,
        "name": "Viento_Blanco-34"
      },
      {
        "uid": 1173,
        "name": "Viento_Blanco-341"
      },
      {
        "uid": 1174,
        "name": "Viento_Blanco-138"
      },
      {
        "uid": 1179,
        "name": "Modesto_Mendez-230"
      },
      {
        "uid": 1184,
        "name": "Tierra_del_Sol-34"
      },
      {
        "uid": 1194,
        "name": "Magdalena_Solar-230"
      },
      {
        "uid": 1195,
        "name": "San_Antonio_el_Sitio-13"
      },
      {
        "uid": 1197,
        "name": "Magdalena_Solar-34"
      },
      {
        "uid": 1198,
        "name": "Magdalena_Solar-342"
      },
      {
        "uid": 1204,
        "name": "Centro-69"
      },
      {
        "uid": 1206,
        "name": "Salto-69"
      },
      {
        "uid": 1215,
        "name": "Laguna-69"
      },
      {
        "uid": 1216,
        "name": "Generadora_del_Este-69"
      },
      {
        "uid": 1217,
        "name": "La_Union-69"
      },
      {
        "uid": 1218,
        "name": "Magdalena-69"
      },
      {
        "uid": 1219,
        "name": "Magdalena-230"
      },
      {
        "uid": 1220,
        "name": "Madre_Tierra-69"
      },
      {
        "uid": 1221,
        "name": "Magdalena-231"
      },
      {
        "uid": 1223,
        "name": "Santa_Ana-69"
      },
      {
        "uid": 1240,
        "name": "El_Jocote-69"
      },
      {
        "uid": 1241,
        "name": "Pantaleon-69"
      },
      {
        "uid": 1249,
        "name": "Las_Vacas-69"
      },
      {
        "uid": 1250,
        "name": "Arizona-13"
      },
      {
        "uid": 1251,
        "name": "Generadora_Santa_Lucia-69"
      },
      {
        "uid": 1301,
        "name": "Chimaltenango-69"
      },
      {
        "uid": 1302,
        "name": "Coatepeque-69"
      },
      {
        "uid": 1303,
        "name": "Cocales-69"
      },
      {
        "uid": 1304,
        "name": "Esperanza-69"
      },
      {
        "uid": 1305,
        "name": "Huehuetenango-69"
      },
      {
        "uid": 1306,
        "name": "Los_Brillantes-691"
      },
      {
        "uid": 1307,
        "name": "La_Noria-69"
      },
      {
        "uid": 1308,
        "name": "Malacatan-69"
      },
      {
        "uid": 1309,
        "name": "Mazatenango-69"
      },
      {
        "uid": 1310,
        "name": "Melendrez-69"
      },
      {
        "uid": 1312,
        "name": "Porvenir-69"
      },
      {
        "uid": 1313,
        "name": "Quiche-69"
      },
      {
        "uid": 1314,
        "name": "Santa_Maria-69"
      },
      {
        "uid": 1315,
        "name": "Solola-69"
      },
      {
        "uid": 1316,
        "name": "San_Sebatian-69"
      },
      {
        "uid": 1317,
        "name": "Totonicapan-69"
      },
      {
        "uid": 1318,
        "name": "Alaska-69"
      },
      {
        "uid": 1319,
        "name": "Huehuetenango-132"
      },
      {
        "uid": 1320,
        "name": "Irtra-69"
      },
      {
        "uid": 1321,
        "name": "Orzunil-69D"
      },
      {
        "uid": 1322,
        "name": "Orzunil-69"
      },
      {
        "uid": 1323,
        "name": "Champerico-69"
      },
      {
        "uid": 1324,
        "name": "Tejutla-69"
      },
      {
        "uid": 1325,
        "name": "Ixtahuacan-69"
      },
      {
        "uid": 1326,
        "name": "Zacualpa-69"
      },
      {
        "uid": 1327,
        "name": "San_Juan_Ixcoy-69"
      },
      {
        "uid": 1328,
        "name": "La_Maquina-69"
      },
      {
        "uid": 1329,
        "name": "Xelaju_Quetzaltenango-69D"
      },
      {
        "uid": 1330,
        "name": "Xelaju_Quetzaltenango-69"
      },
      {
        "uid": 1332,
        "name": "Malacatan-132"
      },
      {
        "uid": 1333,
        "name": "Mazatenango-132"
      },
      {
        "uid": 1334,
        "name": "Esperanza-132"
      },
      {
        "uid": 1335,
        "name": "Tacana-69"
      },
      {
        "uid": 1336,
        "name": "La_Cruz-69"
      },
      {
        "uid": 1337,
        "name": "Tulula-69"
      },
      {
        "uid": 1338,
        "name": "El_Pilar-69"
      },
      {
        "uid": 1339,
        "name": "Canada-69"
      },
      {
        "uid": 1340,
        "name": "SJC-69"
      },
      {
        "uid": 1343,
        "name": "Hidroelectrica_El_Manantial-692"
      },
      {
        "uid": 1344,
        "name": "Huehuetenango-342"
      },
      {
        "uid": 1347,
        "name": "Chiantla-69"
      },
      {
        "uid": 1350,
        "name": "San_Sebatian-13"
      },
      {
        "uid": 1351,
        "name": "Coatepeque-13"
      },
      {
        "uid": 1352,
        "name": "Melendrez-13"
      },
      {
        "uid": 1353,
        "name": "Malacatan-13"
      },
      {
        "uid": 1354,
        "name": "Esperanza-34"
      },
      {
        "uid": 1355,
        "name": "Esperanza-131"
      },
      {
        "uid": 1356,
        "name": "Huehuetenango-34"
      },
      {
        "uid": 1358,
        "name": "Huehuetenango-13"
      },
      {
        "uid": 1359,
        "name": "Mazatenango-13"
      },
      {
        "uid": 1360,
        "name": "Xelaju_Quetzaltenango-13"
      },
      {
        "uid": 1361,
        "name": "Chimaltenango-34"
      },
      {
        "uid": 1362,
        "name": "Solola-34"
      },
      {
        "uid": 1363,
        "name": "Quiche-131"
      },
      {
        "uid": 1364,
        "name": "Chacara-692"
      },
      {
        "uid": 1365,
        "name": "Cocales-13"
      },
      {
        "uid": 1366,
        "name": "Cocales-34"
      },
      {
        "uid": 1367,
        "name": "Pologua-13"
      },
      {
        "uid": 1368,
        "name": "La_Noria-13"
      },
      {
        "uid": 1369,
        "name": "Totonicapan-13"
      },
      {
        "uid": 1370,
        "name": "Santa_Maria-13"
      },
      {
        "uid": 1371,
        "name": "Chimaltenango-342"
      },
      {
        "uid": 1372,
        "name": "San_Marcos-69"
      },
      {
        "uid": 1373,
        "name": "Retalhuleuh-69"
      },
      {
        "uid": 1374,
        "name": "San_Felipe-69"
      },
      {
        "uid": 1375,
        "name": "Porvenir-13"
      },
      {
        "uid": 1376,
        "name": "San_Marcos-13"
      },
      {
        "uid": 1377,
        "name": "Retalhuleuh-2"
      },
      {
        "uid": 1378,
        "name": "San_Felipe-2"
      },
      {
        "uid": 1379,
        "name": "Champerico-13"
      },
      {
        "uid": 1380,
        "name": "Tejutla-13"
      },
      {
        "uid": 1381,
        "name": "Zacualpa-13"
      },
      {
        "uid": 1382,
        "name": "La_Maquina-13"
      },
      {
        "uid": 1383,
        "name": "Ixtahuacan-13"
      },
      {
        "uid": 1384,
        "name": "San_Juan_Ixcoy-34"
      },
      {
        "uid": 1385,
        "name": "Tacana-13"
      },
      {
        "uid": 1386,
        "name": "Retalhuleuh-13"
      },
      {
        "uid": 1387,
        "name": "La_Noria-34"
      },
      {
        "uid": 1388,
        "name": "Barillas-69"
      },
      {
        "uid": 1389,
        "name": "Barillas-13"
      },
      {
        "uid": 1395,
        "name": "La_Noria-342"
      },
      {
        "uid": 1396,
        "name": "Cruz_de_Santiago-342"
      },
      {
        "uid": 1397,
        "name": "Xacbal-34"
      },
      {
        "uid": 1398,
        "name": "El_Recreo-69"
      },
      {
        "uid": 1399,
        "name": "Monte_Cristo-69"
      },
      {
        "uid": 1403,
        "name": "Coban-69"
      },
      {
        "uid": 1406,
        "name": "Los_Esclavos-69"
      },
      {
        "uid": 1407,
        "name": "La_Ruidosa-69"
      },
      {
        "uid": 1408,
        "name": "Novella-69"
      },
      {
        "uid": 1409,
        "name": "Panaluya-69"
      },
      {
        "uid": 1410,
        "name": "Puerto_Barrios-69"
      },
      {
        "uid": 1411,
        "name": "Progreso-69"
      },
      {
        "uid": 1412,
        "name": "Quezaltepeque-69"
      },
      {
        "uid": 1413,
        "name": "Rio_Bobos-69"
      },
      {
        "uid": 1414,
        "name": "Sanarate-69"
      },
      {
        "uid": 1415,
        "name": "Santa_Elena-69"
      },
      {
        "uid": 1416,
        "name": "San_Julian-69"
      },
      {
        "uid": 1417,
        "name": "Secacao-69"
      },
      {
        "uid": 1419,
        "name": "Salama-69"
      },
      {
        "uid": 1420,
        "name": "Coban-34"
      },
      {
        "uid": 1421,
        "name": "La_Pastoria-13"
      },
      {
        "uid": 1422,
        "name": "Progreso-138"
      },
      {
        "uid": 1423,
        "name": "Chiquimulilla-138"
      },
      {
        "uid": 1424,
        "name": "Genor-69"
      },
      {
        "uid": 1425,
        "name": "La_Vega-69"
      },
      {
        "uid": 1426,
        "name": "Renace-69"
      },
      {
        "uid": 1427,
        "name": "Estor-69"
      },
      {
        "uid": 1428,
        "name": "El_Jicaro-69"
      },
      {
        "uid": 1429,
        "name": "Chisec-69"
      },
      {
        "uid": 1430,
        "name": "Jalapa-69"
      },
      {
        "uid": 1431,
        "name": "Rio_Dulce-69"
      },
      {
        "uid": 1432,
        "name": "Mayuelas-69"
      },
      {
        "uid": 1433,
        "name": "Rancho-69"
      },
      {
        "uid": 1434,
        "name": "Moyuta-138"
      },
      {
        "uid": 1435,
        "name": "Santa_Cruz-69"
      },
      {
        "uid": 1436,
        "name": "Pasabien-69"
      },
      {
        "uid": 1437,
        "name": "Poza_Verde-69"
      },
      {
        "uid": 1438,
        "name": "La_Pastoria-69"
      },
      {
        "uid": 1439,
        "name": "La_Pastoria-69D"
      },
      {
        "uid": 1441,
        "name": "Salama-13"
      },
      {
        "uid": 1442,
        "name": "Poptun-69"
      },
      {
        "uid": 1443,
        "name": "Mataquescuintla_San_Rafael_Las_Flores-69"
      },
      {
        "uid": 1444,
        "name": "Tac_Tic-231"
      },
      {
        "uid": 1445,
        "name": "Ipala-138"
      },
      {
        "uid": 1447,
        "name": "Tac_Tic-69"
      },
      {
        "uid": 1448,
        "name": "Tac_Tic-232"
      },
      {
        "uid": 1449,
        "name": "Matanzas-69"
      },
      {
        "uid": 1450,
        "name": "Chiquimulilla-13"
      },
      {
        "uid": 1451,
        "name": "Santa_Elena-13"
      },
      {
        "uid": 1452,
        "name": "San_Julian-13"
      },
      {
        "uid": 1453,
        "name": "Coban-13"
      },
      {
        "uid": 1454,
        "name": "Secacao-13"
      },
      {
        "uid": 1455,
        "name": "Panaluya-13"
      },
      {
        "uid": 1456,
        "name": "Panaluya-34"
      },
      {
        "uid": 1457,
        "name": "Chiquimula-34"
      },
      {
        "uid": 1458,
        "name": "Ipala-13"
      },
      {
        "uid": 1459,
        "name": "Los_Esclavos-13"
      },
      {
        "uid": 1460,
        "name": "La_Ruidosa-341"
      },
      {
        "uid": 1462,
        "name": "Progreso-13"
      },
      {
        "uid": 1463,
        "name": "Quezaltepeque-13"
      },
      {
        "uid": 1464,
        "name": "Quezaltepeque-34"
      },
      {
        "uid": 1465,
        "name": "Sanarate-13"
      },
      {
        "uid": 1466,
        "name": "Sanarate-34"
      },
      {
        "uid": 1467,
        "name": "Puerto_Barrios-131"
      },
      {
        "uid": 1468,
        "name": "Puerto_Barrios-132"
      },
      {
        "uid": 1470,
        "name": "El_Jicaro-13"
      },
      {
        "uid": 1471,
        "name": "Chisec-34"
      },
      {
        "uid": 1472,
        "name": "Mayuelas-34"
      },
      {
        "uid": 1473,
        "name": "Rancho-34"
      },
      {
        "uid": 1474,
        "name": "Moyuta-13"
      },
      {
        "uid": 1475,
        "name": "Rio_Dulce-34"
      },
      {
        "uid": 1476,
        "name": "Jalapa-34"
      },
      {
        "uid": 1477,
        "name": "Poptun-34"
      },
      {
        "uid": 1478,
        "name": "La_Vega-13"
      },
      {
        "uid": 1479,
        "name": "Zacapa-13"
      },
      {
        "uid": 1482,
        "name": "Mataquescuintla_San_Rafael_Las_Flores-13"
      },
      {
        "uid": 1483,
        "name": "Matanzas-13"
      },
      {
        "uid": 1484,
        "name": "San_Isidro_GDR-13"
      },
      {
        "uid": 1487,
        "name": "Mayuelas-13"
      },
      {
        "uid": 1488,
        "name": "Jalapa-13"
      },
      {
        "uid": 1489,
        "name": "Estor-13"
      },
      {
        "uid": 1491,
        "name": "Teculutan-692"
      },
      {
        "uid": 1492,
        "name": "Industrias_del_Atlantico-69"
      },
      {
        "uid": 1493,
        "name": "Rio_Grande-138"
      },
      {
        "uid": 1494,
        "name": "Rio_Grande-69"
      },
      {
        "uid": 1495,
        "name": "Peten_Ixpanpajul-69"
      },
      {
        "uid": 1496,
        "name": "Peten_Ixpanpajul-34"
      },
      {
        "uid": 1497,
        "name": "Chiquimula-138"
      },
      {
        "uid": 1498,
        "name": "Zacapa-138"
      },
      {
        "uid": 1499,
        "name": "Panaluya-138"
      },
      {
        "uid": 1501,
        "name": "Los_Brillantes-13T"
      },
      {
        "uid": 1502,
        "name": "Escuintla-T1"
      },
      {
        "uid": 1503,
        "name": "Guatemala_Norte-131T"
      },
      {
        "uid": 1504,
        "name": "Escuintla-T2"
      },
      {
        "uid": 1505,
        "name": "Guatemala_Norte-132T"
      },
      {
        "uid": 1506,
        "name": "Esperanza-T1"
      },
      {
        "uid": 1507,
        "name": "Guatemala_Este-13T"
      },
      {
        "uid": 1509,
        "name": "Guatemala_Sur-131T"
      },
      {
        "uid": 1511,
        "name": "Guatemala_Sur-132T"
      },
      {
        "uid": 1513,
        "name": "Guatemala_Sur-133T"
      },
      {
        "uid": 1516,
        "name": "Panaluya-13T"
      },
      {
        "uid": 1518,
        "name": "Guatemala_Norte-133T"
      },
      {
        "uid": 1519,
        "name": "Esperanza-132T"
      },
      {
        "uid": 1520,
        "name": "Huehuetenango-13T"
      },
      {
        "uid": 1521,
        "name": "Panaluya-13T2"
      },
      {
        "uid": 1522,
        "name": "Guatemala_Este-132T"
      },
      {
        "uid": 1524,
        "name": "San_Agustin-13T"
      },
      {
        "uid": 1525,
        "name": "Progreso-13T"
      },
      {
        "uid": 1526,
        "name": "Morales-13T"
      },
      {
        "uid": 1527,
        "name": "Izabal-13T"
      },
      {
        "uid": 1528,
        "name": "Huehuetenango-132T"
      },
      {
        "uid": 1529,
        "name": "Palestina-13T"
      },
      {
        "uid": 1530,
        "name": "La_Vega-13T"
      },
      {
        "uid": 1531,
        "name": "Panzos-13T"
      },
      {
        "uid": 1532,
        "name": "Incienso-131T"
      },
      {
        "uid": 1533,
        "name": "Incienso-132T"
      },
      {
        "uid": 1534,
        "name": "Santa_Isabel-13T"
      },
      {
        "uid": 1536,
        "name": "Chiantla-13T"
      },
      {
        "uid": 1538,
        "name": "Los_Brillantes-132T"
      },
      {
        "uid": 1539,
        "name": "Los_Brillantes-133T"
      },
      {
        "uid": 1541,
        "name": "Modesto_Mendez-13T"
      },
      {
        "uid": 1542,
        "name": "Guatemala_Oeste-13T"
      },
      {
        "uid": 1544,
        "name": "Tac_Tic-13T"
      },
      {
        "uid": 1545,
        "name": "Guatemala_Sur-135T"
      },
      {
        "uid": 1546,
        "name": "Aguacapa-13T"
      },
      {
        "uid": 1547,
        "name": "SJC-13T"
      },
      {
        "uid": 1601,
        "name": "Chixoy-H1"
      },
      {
        "uid": 1602,
        "name": "Chixoy-H2"
      },
      {
        "uid": 1603,
        "name": "Chixoy-H3"
      },
      {
        "uid": 1604,
        "name": "Chixoy-H4"
      },
      {
        "uid": 1605,
        "name": "Chixoy-H5"
      },
      {
        "uid": 1606,
        "name": "Aguacapa-H1"
      },
      {
        "uid": 1607,
        "name": "Aguacapa-H2"
      },
      {
        "uid": 1608,
        "name": "Aguacapa-H3"
      },
      {
        "uid": 1609,
        "name": "Jurun_Marinala-H1"
      },
      {
        "uid": 1610,
        "name": "Jurun_Marinala-H2"
      },
      {
        "uid": 1611,
        "name": "Jurun_Marinala-H3"
      },
      {
        "uid": 1612,
        "name": "Los_Esclavos-H"
      },
      {
        "uid": 1613,
        "name": "Rio_Bobos-H"
      },
      {
        "uid": 1614,
        "name": "Santa_Maria-H"
      },
      {
        "uid": 1615,
        "name": "Salto-H"
      },
      {
        "uid": 1616,
        "name": "Porvenir-H"
      },
      {
        "uid": 1618,
        "name": "Escuintla-G25"
      },
      {
        "uid": 1630,
        "name": "Enron-B1"
      },
      {
        "uid": 1633,
        "name": "Tampa-G1"
      },
      {
        "uid": 1634,
        "name": "Tampa-G2"
      },
      {
        "uid": 1636,
        "name": "La_Union-B"
      },
      {
        "uid": 1637,
        "name": "Magdalena-B"
      },
      {
        "uid": 1638,
        "name": "Madre_Tierra-B"
      },
      {
        "uid": 1639,
        "name": "Pantaleon-B"
      },
      {
        "uid": 1640,
        "name": "Santa_Ana-B"
      },
      {
        "uid": 1641,
        "name": "Generadora_del_Este-B1"
      },
      {
        "uid": 1642,
        "name": "Genor-B1"
      },
      {
        "uid": 1643,
        "name": "Genor-B2"
      },
      {
        "uid": 1644,
        "name": "Orzunil-G"
      },
      {
        "uid": 1645,
        "name": "Secacao-H"
      },
      {
        "uid": 1646,
        "name": "Pasabien-H1"
      },
      {
        "uid": 1647,
        "name": "Pasabien-H2"
      },
      {
        "uid": 1648,
        "name": "Las_Palmas-B"
      },
      {
        "uid": 1649,
        "name": "Chichaic-H"
      },
      {
        "uid": 1651,
        "name": "San_Jose-C"
      },
      {
        "uid": 1652,
        "name": "Poza_Verde-H1"
      },
      {
        "uid": 1653,
        "name": "Poza_Verde-H2"
      },
      {
        "uid": 1654,
        "name": "Tulula-B12"
      },
      {
        "uid": 1655,
        "name": "Tulula-B3"
      },
      {
        "uid": 1656,
        "name": "Renace-H1"
      },
      {
        "uid": 1657,
        "name": "Renace-H2"
      },
      {
        "uid": 1658,
        "name": "Renace-H3"
      },
      {
        "uid": 1659,
        "name": "Arizona-O1"
      },
      {
        "uid": 1660,
        "name": "Arizona-O2"
      },
      {
        "uid": 1661,
        "name": "Arizona-O3"
      },
      {
        "uid": 1662,
        "name": "Las_Vacas-H1"
      },
      {
        "uid": 1663,
        "name": "Las_Vacas-H2"
      },
      {
        "uid": 1664,
        "name": "Matanzas-H"
      },
      {
        "uid": 1665,
        "name": "San_Isidro_GDR-H"
      },
      {
        "uid": 1666,
        "name": "Canada-H1"
      },
      {
        "uid": 1667,
        "name": "Central_Generadora_Progreso-69"
      },
      {
        "uid": 1668,
        "name": "Electrogeneracion-B"
      },
      {
        "uid": 1669,
        "name": "Generadora_del_Este-B2"
      },
      {
        "uid": 1670,
        "name": "Canada-H2"
      },
      {
        "uid": 1671,
        "name": "Palin-H"
      },
      {
        "uid": 1672,
        "name": "Pantaleon-B2"
      },
      {
        "uid": 1673,
        "name": "Magdalena-B2"
      },
      {
        "uid": 1674,
        "name": "El_Recreo-H"
      },
      {
        "uid": 1676,
        "name": "Monte_Cristo-H"
      },
      {
        "uid": 1686,
        "name": "Gecsa-B"
      },
      {
        "uid": 1687,
        "name": "Poza_Verde-13"
      },
      {
        "uid": 1688,
        "name": "Magdalena-B3"
      },
      {
        "uid": 1689,
        "name": "Trinidad-B"
      },
      {
        "uid": 1690,
        "name": "Candelaria-H"
      },
      {
        "uid": 1691,
        "name": "Ortitlan-G"
      },
      {
        "uid": 1692,
        "name": "Gecsa-B2"
      },
      {
        "uid": 1693,
        "name": "Palo_Viejo-H1"
      },
      {
        "uid": 1694,
        "name": "Palo_Viejo-H2"
      },
      {
        "uid": 1699,
        "name": "Magdalena-B4"
      },
      {
        "uid": 1702,
        "name": "Playa_Grande-69"
      },
      {
        "uid": 1704,
        "name": "Hidroelectrica_Oxec-692"
      },
      {
        "uid": 1709,
        "name": "Quesada-69"
      },
      {
        "uid": 1710,
        "name": "Panaluya-230"
      },
      {
        "uid": 1711,
        "name": "Quesada-13"
      },
      {
        "uid": 1712,
        "name": "Candelaria-69"
      },
      {
        "uid": 1715,
        "name": "Usumatlan-69"
      },
      {
        "uid": 1716,
        "name": "Jutiapa-138"
      },
      {
        "uid": 1717,
        "name": "Jutiapa-13"
      },
      {
        "uid": 1718,
        "name": "Teleman-69"
      },
      {
        "uid": 1719,
        "name": "Sayaxche-69"
      },
      {
        "uid": 1720,
        "name": "Sayaxche-34"
      },
      {
        "uid": 1721,
        "name": "Panzos-69"
      },
      {
        "uid": 1722,
        "name": "Panzos-692"
      },
      {
        "uid": 1724,
        "name": "Puerto_Barrios-133"
      },
      {
        "uid": 1725,
        "name": "Rancho-13"
      },
      {
        "uid": 1726,
        "name": "Coban-132"
      },
      {
        "uid": 1730,
        "name": "Izabal-230"
      },
      {
        "uid": 1731,
        "name": "GUS_Hispacensa-69"
      },
      {
        "uid": 1732,
        "name": "Morales-230"
      },
      {
        "uid": 1733,
        "name": "GUS_Alicon-69"
      },
      {
        "uid": 1735,
        "name": "Izabal-69"
      },
      {
        "uid": 1736,
        "name": "Morales-69"
      },
      {
        "uid": 1747,
        "name": "Choloma-69"
      },
      {
        "uid": 1751,
        "name": "Playa_Grande-34"
      },
      {
        "uid": 1752,
        "name": "Playa_Grande-13"
      },
      {
        "uid": 1753,
        "name": "Teleman-13"
      },
      {
        "uid": 1754,
        "name": "Santa_Elena_Peten-13"
      },
      {
        "uid": 1755,
        "name": "Generadora_Costa_Sur-138"
      },
      {
        "uid": 1756,
        "name": "Renace-230"
      },
      {
        "uid": 1758,
        "name": "Santa_Teresa-69"
      },
      {
        "uid": 1761,
        "name": "Panaluya-342"
      },
      {
        "uid": 1762,
        "name": "Asuncion_Mita-69"
      },
      {
        "uid": 1763,
        "name": "Asuncion_Mita-13"
      },
      {
        "uid": 1764,
        "name": "Vision_de_Aguila-69"
      },
      {
        "uid": 1765,
        "name": "Rabinal-69"
      },
      {
        "uid": 1766,
        "name": "Rabinal-13"
      },
      {
        "uid": 1767,
        "name": "La_Libertad_subestacion-691"
      },
      {
        "uid": 1768,
        "name": "La_Libertad_subestacion-69"
      },
      {
        "uid": 1769,
        "name": "La_Libertad_subestacion-34"
      },
      {
        "uid": 1770,
        "name": "La_Vega-132"
      },
      {
        "uid": 1771,
        "name": "San_Agustin-230"
      },
      {
        "uid": 1772,
        "name": "San_Agustin-69"
      },
      {
        "uid": 1775,
        "name": "Hidroelectrica_El_Manantial-13"
      },
      {
        "uid": 1776,
        "name": "Eolica_Las_Cumbres_de_Agua_Blanca-138"
      },
      {
        "uid": 1777,
        "name": "Eolica_Las_Cumbres_de_Agua_Blanca-34"
      },
      {
        "uid": 1778,
        "name": "Eolica_Las_Cumbres_de_Agua_Blanca-341"
      },
      {
        "uid": 1779,
        "name": "GUS_PAINSA_-_Papelera_Internacional_S_A-69"
      },
      {
        "uid": 1781,
        "name": "Teculutan-34"
      },
      {
        "uid": 1782,
        "name": "Teculutan-13"
      },
      {
        "uid": 1783,
        "name": "Ocultun-34"
      },
      {
        "uid": 1784,
        "name": "Panaluya-132"
      },
      {
        "uid": 1795,
        "name": "Horus-138"
      },
      {
        "uid": 1796,
        "name": "Hidroelectrica_El_Cobano-13"
      },
      {
        "uid": 1806,
        "name": "Gecsa-69"
      },
      {
        "uid": 1810,
        "name": "Patzun-69"
      },
      {
        "uid": 1811,
        "name": "Cruz_de_Santiago-69"
      },
      {
        "uid": 1812,
        "name": "Cruz_de_Santiago-34"
      },
      {
        "uid": 1813,
        "name": "Orzunil-692"
      },
      {
        "uid": 1816,
        "name": "Chicacao-69"
      },
      {
        "uid": 1817,
        "name": "Chicacao-13"
      },
      {
        "uid": 1820,
        "name": "Esperanza-138"
      },
      {
        "uid": 1821,
        "name": "Pologua-138"
      },
      {
        "uid": 1822,
        "name": "Huehuetenango-138"
      },
      {
        "uid": 1823,
        "name": "Palo_Viejo-230"
      },
      {
        "uid": 1824,
        "name": "San_Antonio_Suchitepequez_RECSA-69"
      },
      {
        "uid": 1825,
        "name": "San_Antonio_Suchitepequez_RECSA-13"
      },
      {
        "uid": 1827,
        "name": "Paquix-69"
      },
      {
        "uid": 1828,
        "name": "El_Recreo-69D"
      },
      {
        "uid": 1829,
        "name": "El_Recreo-691"
      },
      {
        "uid": 1830,
        "name": "Totonicapan-34"
      },
      {
        "uid": 1831,
        "name": "Todos_Santos_Cuchumatan-342"
      },
      {
        "uid": 1832,
        "name": "Xacbal-230"
      },
      {
        "uid": 1833,
        "name": "Toliman-69"
      },
      {
        "uid": 1834,
        "name": "Toliman-34"
      },
      {
        "uid": 1835,
        "name": "Panan-69"
      },
      {
        "uid": 1836,
        "name": "Panan-691"
      },
      {
        "uid": 1837,
        "name": "Panan-131"
      },
      {
        "uid": 1838,
        "name": "Panan-132"
      },
      {
        "uid": 1839,
        "name": "Chimaltenango-343"
      },
      {
        "uid": 1840,
        "name": "Covadonga-230"
      },
      {
        "uid": 1841,
        "name": "Huehuetenango-232"
      },
      {
        "uid": 1842,
        "name": "Huehuetenango-1382"
      },
      {
        "uid": 1843,
        "name": "Chiantla-230"
      },
      {
        "uid": 1845,
        "name": "Uspantan-230"
      },
      {
        "uid": 1846,
        "name": "Hidroelectrica_Finca_Lorena-69"
      },
      {
        "uid": 1857,
        "name": "Hidroelectrica_El_Manantial-69"
      },
      {
        "uid": 1860,
        "name": "El_Pilar-691"
      },
      {
        "uid": 1861,
        "name": "Hidroelectrica_La_Libertad-69"
      },
      {
        "uid": 1862,
        "name": "Hidroelectrica_La_Libertad-691"
      },
      {
        "uid": 1863,
        "name": "San_Isidro_Ingenio-69"
      },
      {
        "uid": 1864,
        "name": "Hidro_Xacbal_Delta-230"
      },
      {
        "uid": 1865,
        "name": "El_Recreo-692"
      },
      {
        "uid": 1866,
        "name": "El_Recreo-693"
      },
      {
        "uid": 1869,
        "name": "Hidroelectrica_Las_Fuentes_II-691"
      },
      {
        "uid": 1870,
        "name": "Hidroelectrica_Las_Fuentes_II-69"
      },
      {
        "uid": 1876,
        "name": "Coatepeque-692"
      },
      {
        "uid": 1877,
        "name": "Coatepeque-132"
      },
      {
        "uid": 1888,
        "name": "SJC-34"
      },
      {
        "uid": 1892,
        "name": "San_Rafael_Pie_de_la_Cuesta-69"
      },
      {
        "uid": 1893,
        "name": "San_Rafael_Pie_de_la_Cuesta-13"
      },
      {
        "uid": 1901,
        "name": "Generadora_del_Este-B3"
      },
      {
        "uid": 1902,
        "name": "La_Libertad-C"
      },
      {
        "uid": 1908,
        "name": "Jaguar_Energy-230"
      },
      {
        "uid": 1909,
        "name": "Jaguar_Energy-C1"
      },
      {
        "uid": 1910,
        "name": "Jaguar_Energy-C2"
      },
      {
        "uid": 1912,
        "name": "Xacbal-H1"
      },
      {
        "uid": 1913,
        "name": "Xacbal-H2"
      },
      {
        "uid": 1914,
        "name": "La_Union-B2"
      },
      {
        "uid": 1915,
        "name": "Electro_Generacion_Cristal-B"
      },
      {
        "uid": 1916,
        "name": "Electro_Generacion_Cristal-D1"
      },
      {
        "uid": 1917,
        "name": "Electro_Generacion_Cristal-D2"
      },
      {
        "uid": 1923,
        "name": "Panan-H1"
      },
      {
        "uid": 1924,
        "name": "Panan-H2"
      },
      {
        "uid": 1945,
        "name": "Choloma-H"
      },
      {
        "uid": 1948,
        "name": "Hidroelectrica_El_Manantial-H7"
      },
      {
        "uid": 1953,
        "name": "Hidroelectrica_El_Manantial-H1"
      },
      {
        "uid": 1954,
        "name": "Renace-H4"
      },
      {
        "uid": 1955,
        "name": "Renace-H5"
      },
      {
        "uid": 1956,
        "name": "Renace-H6"
      },
      {
        "uid": 1957,
        "name": "Renace-H7"
      },
      {
        "uid": 1958,
        "name": "Las_Palmas-C1"
      },
      {
        "uid": 1959,
        "name": "Las_Palmas-C2"
      },
      {
        "uid": 1960,
        "name": "Generadora_Costa_Sur-C1"
      },
      {
        "uid": 1964,
        "name": "Santa_Teresa-H1"
      },
      {
        "uid": 1965,
        "name": "Santa_Teresa-H2"
      },
      {
        "uid": 1966,
        "name": "Trinidad-B2"
      },
      {
        "uid": 1967,
        "name": "El_Pilar-B1"
      },
      {
        "uid": 1968,
        "name": "El_Pilar-B2"
      },
      {
        "uid": 1969,
        "name": "Hidroelectrica_La_Perla-H"
      },
      {
        "uid": 1970,
        "name": "Magdalena-B5"
      },
      {
        "uid": 1971,
        "name": "Palo_Gordo-B"
      },
      {
        "uid": 1972,
        "name": "Generadora_del_Oriente-B"
      },
      {
        "uid": 1973,
        "name": "El_Pilar-B3"
      },
      {
        "uid": 1974,
        "name": "Tulula-B4"
      },
      {
        "uid": 1975,
        "name": "Vision_de_Aguila-H"
      },
      {
        "uid": 1976,
        "name": "Generadora_Santa_Lucia-C"
      },
      {
        "uid": 1977,
        "name": "Magdalena-B6"
      },
      {
        "uid": 1978,
        "name": "Hidroelectrica_Hidroaguna-H"
      },
      {
        "uid": 1979,
        "name": "Trinidad-B4"
      },
      {
        "uid": 1980,
        "name": "Trinidad-B5"
      },
      {
        "uid": 1981,
        "name": "Hidroelectrica_Oxec-H2"
      },
      {
        "uid": 1982,
        "name": "Viento_Blanco-E"
      },
      {
        "uid": 1983,
        "name": "Eolica_Las_Cumbres_de_Agua_Blanca-E"
      },
      {
        "uid": 1984,
        "name": "Renace-H11"
      },
      {
        "uid": 1985,
        "name": "Renace-H12"
      },
      {
        "uid": 1986,
        "name": "Madre_Tierra-B2"
      },
      {
        "uid": 1989,
        "name": "Solar_Fotovoltaico_Yolanda-F"
      },
      {
        "uid": 1990,
        "name": "Renace-H8"
      },
      {
        "uid": 1991,
        "name": "Renace-H9"
      },
      {
        "uid": 1992,
        "name": "Renace-H10"
      },
      {
        "uid": 1993,
        "name": "Santa_Ana-B2"
      },
      {
        "uid": 1994,
        "name": "La_Union-B3"
      },
      {
        "uid": 1995,
        "name": "Pantaleon-B3"
      },
      {
        "uid": 1996,
        "name": "El_Carrizo-F"
      },
      {
        "uid": 1997,
        "name": "Tierra_del_Sol-F"
      },
      {
        "uid": 1998,
        "name": "Hidroelectrica_El_Cobano-H"
      },
      {
        "uid": 1999,
        "name": "Magdalena_Solar-F"
      },
      {
        "uid": 3183,
        "name": "La_Entrada_Copan-230"
      },
      {
        "uid": 12000,
        "name": "Acacias-69D"
      },
      {
        "uid": 12003,
        "name": "Agsa-69"
      },
      {
        "uid": 12005,
        "name": "Amatitlan-69"
      },
      {
        "uid": 12008,
        "name": "Antigua-691"
      },
      {
        "uid": 12009,
        "name": "Augusto_Palma-69"
      },
      {
        "uid": 12013,
        "name": "Aceros_del_Sur-69"
      },
      {
        "uid": 12014,
        "name": "Aceros_del_Sur-691"
      },
      {
        "uid": 12015,
        "name": "Aurora-69"
      },
      {
        "uid": 12017,
        "name": "Barcenas-69"
      },
      {
        "uid": 12018,
        "name": "Bombeo_Atlantico-69"
      },
      {
        "uid": 12020,
        "name": "Bombeo_Zapote-69"
      },
      {
        "uid": 12021,
        "name": "Bombeo_Zapote-69D"
      },
      {
        "uid": 12022,
        "name": "Carlos_Dorion-691"
      },
      {
        "uid": 12023,
        "name": "Carlos_Dorion-692"
      },
      {
        "uid": 12025,
        "name": "Cementos_Progreso-69"
      },
      {
        "uid": 12027,
        "name": "Centro-692"
      },
      {
        "uid": 12036,
        "name": "Centro_Guatemala_5-691"
      },
      {
        "uid": 12037,
        "name": "Centro_Guatemala_6-691"
      },
      {
        "uid": 12038,
        "name": "Chacara-69"
      },
      {
        "uid": 12039,
        "name": "Ciasa-69"
      },
      {
        "uid": 12040,
        "name": "Ciasa-69D"
      },
      {
        "uid": 12041,
        "name": "Casa_de_la_Moneda-69"
      },
      {
        "uid": 12042,
        "name": "Casa_de_la_Moneda-691"
      },
      {
        "uid": 12043,
        "name": "Colgate-69"
      },
      {
        "uid": 12049,
        "name": "Ciudad_Quetzal-69"
      },
      {
        "uid": 12050,
        "name": "San_Cristobal-69"
      },
      {
        "uid": 12052,
        "name": "Ciudad_Vieja-69"
      },
      {
        "uid": 12055,
        "name": "El_Guarda-69"
      },
      {
        "uid": 12057,
        "name": "El_Sitio-69"
      },
      {
        "uid": 12059,
        "name": "El_Sitio-692"
      },
      {
        "uid": 12062,
        "name": "Guadalupe-691"
      },
      {
        "uid": 12067,
        "name": "Guatemala_Este_Guatemala-693"
      },
      {
        "uid": 12068,
        "name": "Gerona-69"
      },
      {
        "uid": 12080,
        "name": "Guate_Sur_Laguna_Tap-69"
      },
      {
        "uid": 12081,
        "name": "Guatemala_Norte_Guatemala-691"
      },
      {
        "uid": 12082,
        "name": "Guatemala_Norte_Guatemala-692"
      },
      {
        "uid": 12087,
        "name": "Hincapie-69"
      },
      {
        "uid": 12091,
        "name": "Incienso-691"
      },
      {
        "uid": 12092,
        "name": "Incienso-692"
      },
      {
        "uid": 12095,
        "name": "Kaminal-69"
      },
      {
        "uid": 12100,
        "name": "La_Castellana-69"
      },
      {
        "uid": 12102,
        "name": "Las_Flores-69"
      },
      {
        "uid": 12103,
        "name": "Liztex-69"
      },
      {
        "uid": 12105,
        "name": "Los_Proceres-69"
      },
      {
        "uid": 12106,
        "name": "Los_Proceres-691"
      },
      {
        "uid": 12108,
        "name": "Santa_Lucia_Cotz-69"
      },
      {
        "uid": 12110,
        "name": "Monte_Cristo-69_12110"
      },
      {
        "uid": 12111,
        "name": "Monte_Cristo-691"
      },
      {
        "uid": 12115,
        "name": "Olmeca_centro-69"
      },
      {
        "uid": 12118,
        "name": "Hospital_Militar-69"
      },
      {
        "uid": 12119,
        "name": "Minerva-69"
      },
      {
        "uid": 12121,
        "name": "Minerva-692"
      },
      {
        "uid": 12122,
        "name": "Mixco-691"
      },
      {
        "uid": 12123,
        "name": "Mixco-692"
      },
      {
        "uid": 12125,
        "name": "Monte_Maria-69"
      },
      {
        "uid": 12126,
        "name": "Monte_Maria-69D"
      },
      {
        "uid": 12127,
        "name": "Monserrat-69"
      },
      {
        "uid": 12129,
        "name": "Monserrat-692"
      },
      {
        "uid": 12131,
        "name": "Nestle-69"
      },
      {
        "uid": 12132,
        "name": "Luis_Nimatuj-69"
      },
      {
        "uid": 12133,
        "name": "Norte-69"
      },
      {
        "uid": 12136,
        "name": "Obispo-69"
      },
      {
        "uid": 12137,
        "name": "Ojo_de_Agua-69"
      },
      {
        "uid": 12142,
        "name": "Palmeras-69"
      },
      {
        "uid": 12145,
        "name": "Portuaria-69"
      },
      {
        "uid": 12146,
        "name": "Puerto_San_Jose-69"
      },
      {
        "uid": 12147,
        "name": "Petapa-69"
      },
      {
        "uid": 12150,
        "name": "Rodriguez_Briones-69"
      },
      {
        "uid": 12152,
        "name": "Rodriguez_Briones-692"
      },
      {
        "uid": 12153,
        "name": "Roosevelt-69"
      },
      {
        "uid": 12154,
        "name": "Roosevelt-691"
      },
      {
        "uid": 12155,
        "name": "Roosevelt-692"
      },
      {
        "uid": 12159,
        "name": "Sacos_Agricolas-69"
      },
      {
        "uid": 12161,
        "name": "San_Gaspar-69"
      },
      {
        "uid": 12163,
        "name": "San_Juan_de_Dios-69"
      },
      {
        "uid": 12169,
        "name": "San_Lucas-69"
      },
      {
        "uid": 12171,
        "name": "San_Miguel_Petapa-69"
      },
      {
        "uid": 12173,
        "name": "San_Isidro_TRELEC-691"
      },
      {
        "uid": 12174,
        "name": "San_Isidro_TRELEC-692"
      },
      {
        "uid": 12175,
        "name": "San_Isidro_TRELEC-693"
      },
      {
        "uid": 12177,
        "name": "Los_Lirios-69"
      },
      {
        "uid": 12178,
        "name": "Santa_Maria_Marquez-69"
      },
      {
        "uid": 12179,
        "name": "Papi_Stratchan-69"
      },
      {
        "uid": 12186,
        "name": "Tinco-69"
      },
      {
        "uid": 12189,
        "name": "Vigua-69"
      },
      {
        "uid": 12190,
        "name": "Vigua-691"
      },
      {
        "uid": 12191,
        "name": "Vigua-692"
      },
      {
        "uid": 12192,
        "name": "Villa_Lobos-69"
      },
      {
        "uid": 12193,
        "name": "Villa_Nueva-69"
      },
      {
        "uid": 12194,
        "name": "Villa_Nueva-691"
      },
      {
        "uid": 12195,
        "name": "Villa_Nueva-692"
      },
      {
        "uid": 12198,
        "name": "Zapote-69"
      },
      {
        "uid": 12200,
        "name": "Zapote-692"
      },
      {
        "uid": 12205,
        "name": "Guacalate-692"
      },
      {
        "uid": 12207,
        "name": "Cambray-69"
      },
      {
        "uid": 12210,
        "name": "Colgate-69D"
      },
      {
        "uid": 12214,
        "name": "Hector_Flores-69"
      },
      {
        "uid": 12215,
        "name": "Kerns-69"
      },
      {
        "uid": 12216,
        "name": "Maderas_de_Guatemala-69"
      },
      {
        "uid": 12218,
        "name": "Mayan_Golf-69"
      },
      {
        "uid": 12221,
        "name": "Mayan_Golf-691"
      },
      {
        "uid": 12222,
        "name": "Llano_Largo-69"
      },
      {
        "uid": 12226,
        "name": "Portuaria-69D"
      },
      {
        "uid": 12227,
        "name": "Duke-69"
      },
      {
        "uid": 12228,
        "name": "Monserrat-694"
      },
      {
        "uid": 12230,
        "name": "Guadalupe-692"
      },
      {
        "uid": 12231,
        "name": "La_Mariposa-69"
      },
      {
        "uid": 12233,
        "name": "Industria_Nacional_Harinera-69"
      },
      {
        "uid": 12234,
        "name": "Frisa-69D"
      },
      {
        "uid": 12235,
        "name": "Frisa-69"
      },
      {
        "uid": 12237,
        "name": "Cerveceria_del_Sur-69"
      },
      {
        "uid": 12240,
        "name": "San_Juan_Sacatepequez-69"
      },
      {
        "uid": 12241,
        "name": "Trinidad-69"
      },
      {
        "uid": 12242,
        "name": "Villa_Nueva-695"
      },
      {
        "uid": 12243,
        "name": "Samboro-69D"
      },
      {
        "uid": 12244,
        "name": "Samboro-69"
      },
      {
        "uid": 12245,
        "name": "La_Roca-69D"
      },
      {
        "uid": 12246,
        "name": "La_Roca-69"
      },
      {
        "uid": 12247,
        "name": "Olefinas-69D"
      },
      {
        "uid": 12248,
        "name": "Olefinas-69"
      },
      {
        "uid": 12250,
        "name": "Generadora_del_Este-692"
      },
      {
        "uid": 12251,
        "name": "Generadora_del_Este-693"
      },
      {
        "uid": 12252,
        "name": "Rafias_y_Empaques-69D"
      },
      {
        "uid": 12253,
        "name": "Rafias_y_Empaques-69"
      },
      {
        "uid": 12254,
        "name": "La_Libertad-69"
      },
      {
        "uid": 12255,
        "name": "Polimeros_y_Tecnologia-69D"
      },
      {
        "uid": 12256,
        "name": "Polimeros_y_Tecnologia-69"
      },
      {
        "uid": 12257,
        "name": "Koramsa-69D"
      },
      {
        "uid": 12258,
        "name": "Koramsa-69"
      },
      {
        "uid": 12261,
        "name": "Hospital_Militar-691"
      },
      {
        "uid": 12265,
        "name": "Texesa-69D"
      },
      {
        "uid": 12266,
        "name": "Texesa-69"
      },
      {
        "uid": 12269,
        "name": "Imperialtex-69D"
      },
      {
        "uid": 12271,
        "name": "Sauce-69"
      },
      {
        "uid": 12272,
        "name": "Palin_TRELEC-69"
      },
      {
        "uid": 12273,
        "name": "Guatemala_Este_Guatemala-694"
      },
      {
        "uid": 12274,
        "name": "Arrazola-69"
      },
      {
        "uid": 12279,
        "name": "Santa_Maria_Cauque-69"
      },
      {
        "uid": 12281,
        "name": "Milagro-69"
      },
      {
        "uid": 12282,
        "name": "Santa_Ana-693"
      },
      {
        "uid": 12283,
        "name": "Miriam-69"
      },
      {
        "uid": 12284,
        "name": "Iztapa-69"
      },
      {
        "uid": 12285,
        "name": "Generadora_del_Oriente-69"
      },
      {
        "uid": 12286,
        "name": "Naranjo-69"
      },
      {
        "uid": 12287,
        "name": "Naranjo-691"
      },
      {
        "uid": 12292,
        "name": "Miriam-692"
      },
      {
        "uid": 12296,
        "name": "Santa_Lucia_Cotz-692"
      },
      {
        "uid": 12297,
        "name": "Magdalena-69D"
      },
      {
        "uid": 12301,
        "name": "Sector_Industrial_Petapa-69"
      },
      {
        "uid": 12303,
        "name": "Santa_Monica-691"
      },
      {
        "uid": 12304,
        "name": "Santa_Monica-692"
      },
      {
        "uid": 12305,
        "name": "Belem_Maniobras-69"
      },
      {
        "uid": 12306,
        "name": "Barcenas-69D"
      },
      {
        "uid": 12308,
        "name": "Terminal_de_Contenedores_Quetzal-69"
      },
      {
        "uid": 12309,
        "name": "Nestle-691"
      },
      {
        "uid": 12310,
        "name": "Nestle-692"
      },
      {
        "uid": 12311,
        "name": "Bombeo_Hincapie-691"
      },
      {
        "uid": 12312,
        "name": "Alamo-69D"
      },
      {
        "uid": 12313,
        "name": "Alamo-69"
      },
      {
        "uid": 12314,
        "name": "Alamo-13"
      },
      {
        "uid": 12315,
        "name": "Pamplona-69"
      },
      {
        "uid": 12316,
        "name": "Pamplona-13"
      },
      {
        "uid": 12317,
        "name": "Alamo-691"
      },
      {
        "uid": 12318,
        "name": "Ojo_de_Agua-691"
      },
      {
        "uid": 12319,
        "name": "San_Miguel_Petapa-692"
      },
      {
        "uid": 12321,
        "name": "Puerto_Quetzal-69"
      },
      {
        "uid": 12323,
        "name": "La_Paz-69"
      },
      {
        "uid": 12324,
        "name": "Belem_Maniobras-693"
      },
      {
        "uid": 12325,
        "name": "Belem_Maniobras-13"
      },
      {
        "uid": 12326,
        "name": "La_Union-692"
      },
      {
        "uid": 12327,
        "name": "Cementos_Progreso-691"
      },
      {
        "uid": 12328,
        "name": "Costa_Linda-13"
      },
      {
        "uid": 12330,
        "name": "Sacos_Agricolas-691"
      },
      {
        "uid": 12331,
        "name": "La_Paz-13"
      },
      {
        "uid": 12332,
        "name": "Santa_Isabel-69"
      },
      {
        "uid": 12333,
        "name": "Taxisco-69"
      },
      {
        "uid": 12334,
        "name": "Taxisco-13"
      },
      {
        "uid": 12335,
        "name": "Naciones_Unidas-69"
      },
      {
        "uid": 12336,
        "name": "Naciones_Unidas-13"
      },
      {
        "uid": 12337,
        "name": "Carolingia-69"
      },
      {
        "uid": 12338,
        "name": "Carolingia-13"
      },
      {
        "uid": 12339,
        "name": "Generadora_del_Oriente-13"
      },
      {
        "uid": 12366,
        "name": "GUS_Cerveceria_Centro_Americana_S_A-69"
      },
      {
        "uid": 12367,
        "name": "Cambray-69D"
      },
      {
        "uid": 12368,
        "name": "Solar_Fotovoltaico_Yolanda-342"
      },
      {
        "uid": 12369,
        "name": "Solar_Fotovoltaico_Yolanda-34"
      },
      {
        "uid": 12370,
        "name": "Solar_Fotovoltaico_Yolanda-69"
      },
      {
        "uid": 12371,
        "name": "Incinate-69"
      },
      {
        "uid": 12372,
        "name": "Incinate-692"
      },
      {
        "uid": 12373,
        "name": "San_Gaspar-132"
      },
      {
        "uid": 12374,
        "name": "Ojo_de_Agua-69D"
      },
      {
        "uid": 12375,
        "name": "El_Carrizo-69"
      },
      {
        "uid": 12376,
        "name": "El_Carrizo-34"
      },
      {
        "uid": 12377,
        "name": "El_Carrizo-342"
      },
      {
        "uid": 12500,
        "name": "Acacias-13"
      },
      {
        "uid": 12502,
        "name": "Amatitlan-13"
      },
      {
        "uid": 12503,
        "name": "Antigua-13"
      },
      {
        "uid": 12504,
        "name": "Augusto_Palma-13"
      },
      {
        "uid": 12505,
        "name": "Aurora-13"
      },
      {
        "uid": 12506,
        "name": "Barcenas-13"
      },
      {
        "uid": 12507,
        "name": "Carlos_Dorion-131"
      },
      {
        "uid": 12508,
        "name": "Carlos_Dorion-132"
      },
      {
        "uid": 12510,
        "name": "Ciudad_Quetzal-13"
      },
      {
        "uid": 12511,
        "name": "San_Cristobal-13"
      },
      {
        "uid": 12512,
        "name": "Ciudad_Vieja-13"
      },
      {
        "uid": 12513,
        "name": "El_Guarda-13"
      },
      {
        "uid": 12515,
        "name": "El_Sitio-13"
      },
      {
        "uid": 12516,
        "name": "Gerona-13"
      },
      {
        "uid": 12517,
        "name": "Guadalupe-13"
      },
      {
        "uid": 12518,
        "name": "Hector_Flores-13"
      },
      {
        "uid": 12519,
        "name": "Hincapie-13"
      },
      {
        "uid": 12521,
        "name": "Kaminal-13"
      },
      {
        "uid": 12522,
        "name": "La_Castellana-13"
      },
      {
        "uid": 12523,
        "name": "Las_Flores-13"
      },
      {
        "uid": 12524,
        "name": "Luis_Nimatuj-13"
      },
      {
        "uid": 12525,
        "name": "Los_Proceres-13"
      },
      {
        "uid": 12526,
        "name": "Santa_Lucia_Cotz-13"
      },
      {
        "uid": 12527,
        "name": "Monte_Cristo-13"
      },
      {
        "uid": 12528,
        "name": "Minerva-13"
      },
      {
        "uid": 12529,
        "name": "Mixco-13"
      },
      {
        "uid": 12530,
        "name": "Monte_Maria-13"
      },
      {
        "uid": 12531,
        "name": "Monserrat-13"
      },
      {
        "uid": 12532,
        "name": "Norte-13"
      },
      {
        "uid": 12533,
        "name": "Palmeras-13"
      },
      {
        "uid": 12534,
        "name": "Portuaria-13"
      },
      {
        "uid": 12535,
        "name": "Puerto_San_Jose-13"
      },
      {
        "uid": 12536,
        "name": "Petapa-13"
      },
      {
        "uid": 12537,
        "name": "Rodriguez_Briones-13"
      },
      {
        "uid": 12538,
        "name": "Roosevelt-13"
      },
      {
        "uid": 12539,
        "name": "San_Gaspar-13"
      },
      {
        "uid": 12540,
        "name": "San_Juan_de_Dios-13"
      },
      {
        "uid": 12541,
        "name": "San_Lucas-13"
      },
      {
        "uid": 12542,
        "name": "San_Miguel_Petapa-13"
      },
      {
        "uid": 12543,
        "name": "San_Isidro_TRELEC-13"
      },
      {
        "uid": 12544,
        "name": "Santa_Maria_Marquez-13"
      },
      {
        "uid": 12545,
        "name": "Papi_Stratchan-13"
      },
      {
        "uid": 12548,
        "name": "Tinco-13"
      },
      {
        "uid": 12549,
        "name": "Villa_Lobos-13"
      },
      {
        "uid": 12550,
        "name": "Villa_Nueva-131"
      },
      {
        "uid": 12552,
        "name": "Cambray-13"
      },
      {
        "uid": 12553,
        "name": "Mayan_Golf-13"
      },
      {
        "uid": 12554,
        "name": "Llano_Largo-13"
      },
      {
        "uid": 12557,
        "name": "San_Juan_Sacatepequez-13"
      },
      {
        "uid": 12558,
        "name": "Acacias-132"
      },
      {
        "uid": 12559,
        "name": "Sauce-13"
      },
      {
        "uid": 12560,
        "name": "Palin_TRELEC-13"
      },
      {
        "uid": 12561,
        "name": "Arrazola-13"
      },
      {
        "uid": 12563,
        "name": "Santa_Maria_Cauque-13"
      },
      {
        "uid": 12564,
        "name": "Los_Lirios-13"
      },
      {
        "uid": 12565,
        "name": "Milagro-13"
      },
      {
        "uid": 12566,
        "name": "Miriam-13"
      },
      {
        "uid": 12567,
        "name": "Iztapa-13"
      },
      {
        "uid": 12568,
        "name": "Naranjo-13"
      },
      {
        "uid": 12569,
        "name": "Rodriguez_Briones-132"
      },
      {
        "uid": 12570,
        "name": "Guadalupe-132"
      },
      {
        "uid": 12571,
        "name": "Villa_Lobos-132"
      },
      {
        "uid": 12572,
        "name": "Santa_Monica-13"
      },
      {
        "uid": 12573,
        "name": "Ciudad_Quetzal-132"
      },
      {
        "uid": 12574,
        "name": "Santa_Maria_Marquez-132"
      },
      {
        "uid": 12575,
        "name": "Hincapie-132"
      },
      {
        "uid": 12576,
        "name": "Cambray-132"
      },
      {
        "uid": 12577,
        "name": "Gerona-132"
      },
      {
        "uid": 12579,
        "name": "San_Miguel_Petapa-132"
      },
      {
        "uid": 14001,
        "name": "Hidroelectrica_Oxec-69"
      },
      {
        "uid": 14005,
        "name": "Hidroelectrica_El_Cafetal-691"
      },
      {
        "uid": 14006,
        "name": "Hidroelectrica_El_Cafetal-69"
      },
      {
        "uid": 14010,
        "name": "Hidroelectrica_Raaxha-69"
      },
      {
        "uid": 14011,
        "name": "Hidroelectrica_Raaxha-691"
      },
      {
        "uid": 14012,
        "name": "Barberena-69"
      },
      {
        "uid": 14013,
        "name": "Barberena-13"
      },
      {
        "uid": 14014,
        "name": "Cabanas-69"
      },
      {
        "uid": 14015,
        "name": "Cabanas-34"
      },
      {
        "uid": 14018,
        "name": "Esquipulas-69"
      },
      {
        "uid": 14019,
        "name": "Esquipulas-13"
      },
      {
        "uid": 14020,
        "name": "Guanagazapa-138"
      },
      {
        "uid": 14021,
        "name": "Guanagazapa-13"
      },
      {
        "uid": 14022,
        "name": "Los_Amates-69"
      },
      {
        "uid": 14023,
        "name": "Los_Amates-34"
      },
      {
        "uid": 14024,
        "name": "Pasaco-138"
      },
      {
        "uid": 14025,
        "name": "Pasaco-13"
      },
      {
        "uid": 14030,
        "name": "Santo_Tomas_de_Castilla-69"
      },
      {
        "uid": 14031,
        "name": "Santo_Tomas_de_Castilla-13"
      },
      {
        "uid": 14036,
        "name": "Fray_Bartolome_de_las_Casas-69"
      },
      {
        "uid": 14037,
        "name": "Fray_Bartolome_de_las_Casas-13"
      },
      {
        "uid": 14038,
        "name": "La_Vega-692"
      },
      {
        "uid": 14052,
        "name": "Modesto_Mendez-69"
      },
      {
        "uid": 14215,
        "name": "Interfaz-Rio_Dulce-230"
      },
      {
        "uid": 14216,
        "name": "Interfaz-Rio_Dulce-34"
      },
      {
        "uid": 14319,
        "name": "Tapachula-400"
      },
      {
        "uid": 16002,
        "name": "Hidro_Xacbal_Delta-H1"
      },
      {
        "uid": 16003,
        "name": "Hidro_Xacbal_Delta-H2"
      },
      {
        "uid": 16007,
        "name": "Hidroelectrica_El_Manantial-H2"
      },
      {
        "uid": 16008,
        "name": "Hidroelectrica_El_Manantial-H3"
      },
      {
        "uid": 16009,
        "name": "Hidroelectrica_El_Manantial-H4"
      },
      {
        "uid": 16010,
        "name": "Hidroelectrica_El_Manantial-H5"
      },
      {
        "uid": 16011,
        "name": "Hidroelectrica_El_Manantial-H6"
      },
      {
        "uid": 16012,
        "name": "Horus-F"
      },
      {
        "uid": 16013,
        "name": "San_Antonio_el_Sitio-34"
      },
      {
        "uid": 16014,
        "name": "San_Antonio_el_Sitio-E"
      },
      {
        "uid": 16015,
        "name": "Horus-F2"
      },
      {
        "uid": 16016,
        "name": "Hidroelectrica_La_Libertad-H"
      },
      {
        "uid": 16017,
        "name": "San_Isidro_Ingenio-B"
      },
      {
        "uid": 16023,
        "name": "Hidroelectrica_Oxec-H"
      },
      {
        "uid": 16024,
        "name": "Hidroelectrica_Las_Fuentes_II-H"
      },
      {
        "uid": 16025,
        "name": "Hidroelectrica_El_Cafetal-H"
      },
      {
        "uid": 16026,
        "name": "Hidroelectrica_Finca_Lorena-H"
      },
      {
        "uid": 16028,
        "name": "Hidroelectrica_Raaxha-H"
      },
      {
        "uid": 16029,
        "name": "El_Recreo-H2"
      },
      {
        "uid": 16030,
        "name": "Ocultun-G"
      },
      {
        "uid": 18123,
        "name": "Todos_Santos_Cuchumatan-69"
      },
      {
        "uid": 18124,
        "name": "Todos_Santos_Cuchumatan-34"
      },
      {
        "uid": 18200,
        "name": "Tecun_Uman-69"
      },
      {
        "uid": 18201,
        "name": "Tecun_Uman-13"
      },
      {
        "uid": 18240,
        "name": "Cuyotenango-69"
      },
      {
        "uid": 18241,
        "name": "Cuyotenango-13"
      },
      {
        "uid": 28161,
        "name": "Ahuachapan-230"
      },
      {
        "uid": 9000000,
        "name": "b9000000"
      },
      {
        "uid": 9000001,
        "name": "b9000001"
      },
      {
        "uid": 9000002,
        "name": "b9000002"
      },
      {
        "uid": 9000003,
        "name": "b9000003"
      },
      {
        "uid": 9000004,
        "name": "b9000004"
      },
      {
        "uid": 9000005,
        "name": "b9000005"
      },
      {
        "uid": 9000006,
        "name": "b9000006"
      },
      {
        "uid": 9000007,
        "name": "b9000007"
      },
      {
        "uid": 9000008,
        "name": "b9000008"
      },
      {
        "uid": 9000009,
        "name": "b9000009"
      },
      {
        "uid": 9000010,
        "name": "b9000010"
      },
      {
        "uid": 9000011,
        "name": "b9000011"
      },
      {
        "uid": 9000012,
        "name": "b9000012"
      },
      {
        "uid": 9000013,
        "name": "b9000013"
      },
      {
        "uid": 9000014,
        "name": "b9000014"
      },
      {
        "uid": 9000015,
        "name": "b9000015"
      },
      {
        "uid": 9000016,
        "name": "b9000016"
      },
      {
        "uid": 9000017,
        "name": "b9000017"
      },
      {
        "uid": 9000018,
        "name": "b9000018"
      },
      {
        "uid": 9000019,
        "name": "b9000019"
      },
      {
        "uid": 9000020,
        "name": "b9000020"
      },
      {
        "uid": 9000021,
        "name": "b9000021"
      },
      {
        "uid": 9000022,
        "name": "b9000022"
      },
      {
        "uid": 9000023,
        "name": "b9000023"
      },
      {
        "uid": 9000024,
        "name": "b9000024"
      },
      {
        "uid": 9000025,
        "name": "b9000025"
      },
      {
        "uid": 9000026,
        "name": "b9000026"
      },
      {
        "uid": 9000027,
        "name": "b9000027"
      },
      {
        "uid": 9000028,
        "name": "b9000028"
      },
      {
        "uid": 9000029,
        "name": "b9000029"
      },
      {
        "uid": 9000030,
        "name": "b9000030"
      },
      {
        "uid": 9000031,
        "name": "b9000031"
      },
      {
        "uid": 9000032,
        "name": "b9000032"
      },
      {
        "uid": 9000033,
        "name": "b9000033"
      },
      {
        "uid": 9000034,
        "name": "b9000034"
      },
      {
        "uid": 9000035,
        "name": "b9000035"
      }
    ],
    "generator_array": [
      {
        "uid": 1,
        "name": "g1601_1",
        "bus": "Chixoy-H1",
        "pmin": 30.0,
        "pmax": 56.846,
        "gcost": 132.0,
        "capacity": 56.846
      },
      {
        "uid": 2,
        "name": "g1602_2",
        "bus": "Chixoy-H2",
        "pmin": 30.0,
        "pmax": 56.846,
        "gcost": 132.0,
        "capacity": 56.846
      },
      {
        "uid": 3,
        "name": "g1603_3",
        "bus": "Chixoy-H3",
        "pmin": 30.0,
        "pmax": 56.846,
        "gcost": 132.0,
        "capacity": 56.846
      },
      {
        "uid": 4,
        "name": "g1604_4",
        "bus": "Chixoy-H4",
        "pmin": 30.0,
        "pmax": 56.846,
        "gcost": 132.0,
        "capacity": 56.846
      },
      {
        "uid": 5,
        "name": "g1606_1",
        "bus": "Aguacapa-H1",
        "pmin": 15.0,
        "pmax": 31.7,
        "gcost": 132.0,
        "capacity": 31.7
      },
      {
        "uid": 6,
        "name": "g1607_2",
        "bus": "Aguacapa-H2",
        "pmin": 15.0,
        "pmax": 31.7,
        "gcost": 132.0,
        "capacity": 31.7
      },
      {
        "uid": 7,
        "name": "g1609_1",
        "bus": "Jurun_Marinala-H1",
        "pmin": 8.0,
        "pmax": 20.2,
        "gcost": 132.0,
        "capacity": 20.2
      },
      {
        "uid": 8,
        "name": "g1610_2",
        "bus": "Jurun_Marinala-H2",
        "pmin": 8.0,
        "pmax": 20.2,
        "gcost": 132.0,
        "capacity": 20.2
      },
      {
        "uid": 9,
        "name": "g1613_1",
        "bus": "Rio_Bobos-H",
        "pmin": 0.5,
        "pmax": 10.533,
        "gcost": 43.0,
        "capacity": 10.533
      },
      {
        "uid": 10,
        "name": "g1614_1",
        "bus": "Santa_Maria-H",
        "pmin": 0.5,
        "pmax": 2.01,
        "gcost": 93.0,
        "capacity": 2.01
      },
      {
        "uid": 11,
        "name": "g1614_2",
        "bus": "Santa_Maria-H",
        "pmin": 0.5,
        "pmax": 2.01,
        "gcost": 93.0,
        "capacity": 2.01
      },
      {
        "uid": 12,
        "name": "g1614_3",
        "bus": "Santa_Maria-H",
        "pmin": 0.5,
        "pmax": 2.01,
        "gcost": 93.0,
        "capacity": 2.01
      },
      {
        "uid": 13,
        "name": "g1636_1",
        "bus": "La_Union-B",
        "pmin": 10.0,
        "pmax": 33.0,
        "gcost": 45.0,
        "capacity": 33.0
      },
      {
        "uid": 14,
        "name": "g1638_1",
        "bus": "Madre_Tierra-B",
        "pmin": 5.0,
        "pmax": 23.07,
        "gcost": 33.0,
        "capacity": 23.07
      },
      {
        "uid": 15,
        "name": "g1639_1",
        "bus": "Pantaleon-B",
        "pmin": 10.0,
        "pmax": 38.5,
        "gcost": 132.0,
        "capacity": 38.5
      },
      {
        "uid": 16,
        "name": "g1640_1",
        "bus": "Santa_Ana-B",
        "pmin": 10.0,
        "pmax": 38.5,
        "gcost": 95.0,
        "capacity": 38.5
      },
      {
        "uid": 17,
        "name": "g1642_1",
        "bus": "Genor-B1",
        "pmin": 5.0,
        "pmax": 10.6,
        "gcost": 132.0,
        "capacity": 10.6
      },
      {
        "uid": 18,
        "name": "g1643_3",
        "bus": "Genor-B2",
        "pmin": 5.0,
        "pmax": 10.6,
        "gcost": 132.0,
        "capacity": 10.6
      },
      {
        "uid": 19,
        "name": "g1644_1",
        "bus": "Orzunil-G",
        "pmin": 1.0,
        "pmax": 4.5,
        "gcost": 18.0,
        "capacity": 4.5
      },
      {
        "uid": 20,
        "name": "g1644_2",
        "bus": "Orzunil-G",
        "pmin": 1.0,
        "pmax": 4.5,
        "gcost": 18.0,
        "capacity": 4.5
      },
      {
        "uid": 21,
        "name": "g1644_8",
        "bus": "Orzunil-G",
        "pmin": 2.0,
        "pmax": 9.503,
        "gcost": 18.0,
        "capacity": 9.503
      },
      {
        "uid": 22,
        "name": "g1645_1",
        "bus": "Secacao-H",
        "pmin": 3.0,
        "pmax": 16.2,
        "gcost": 68.0,
        "capacity": 16.2
      },
      {
        "uid": 23,
        "name": "g1648_1",
        "bus": "Las_Palmas-B",
        "pmin": 4.1,
        "pmax": 15.0,
        "gcost": 132.0,
        "capacity": 15.0
      },
      {
        "uid": 24,
        "name": "g1648_2",
        "bus": "Las_Palmas-B",
        "pmin": 4.1,
        "pmax": 15.0,
        "gcost": 132.0,
        "capacity": 15.0
      },
      {
        "uid": 25,
        "name": "g1648_3",
        "bus": "Las_Palmas-B",
        "pmin": 4.1,
        "pmax": 15.0,
        "gcost": 132.0,
        "capacity": 15.0
      },
      {
        "uid": 26,
        "name": "g1648_4",
        "bus": "Las_Palmas-B",
        "pmin": 4.1,
        "pmax": 15.37,
        "gcost": 132.0,
        "capacity": 15.37
      },
      {
        "uid": 27,
        "name": "g1651_1",
        "bus": "San_Jose-C",
        "pmin": 0.0,
        "pmax": 139.87,
        "gcost": 107.0,
        "capacity": 139.87
      },
      {
        "uid": 28,
        "name": "g1652_1",
        "bus": "Poza_Verde-H1",
        "pmin": 1.0,
        "pmax": 4.2,
        "gcost": 132.0,
        "capacity": 4.2
      },
      {
        "uid": 29,
        "name": "g1653_2",
        "bus": "Poza_Verde-H2",
        "pmin": 1.0,
        "pmax": 4.2,
        "gcost": 132.0,
        "capacity": 4.2
      },
      {
        "uid": 30,
        "name": "g1654_1",
        "bus": "Tulula-B12",
        "pmin": 2.0,
        "pmax": 12.5,
        "gcost": 132.0,
        "capacity": 12.5
      },
      {
        "uid": 31,
        "name": "g1656_1",
        "bus": "Renace-H1",
        "pmin": 5.0,
        "pmax": 23.34,
        "gcost": 132.0,
        "capacity": 23.34
      },
      {
        "uid": 32,
        "name": "g1657_2",
        "bus": "Renace-H2",
        "pmin": 5.0,
        "pmax": 23.34,
        "gcost": 132.0,
        "capacity": 23.34
      },
      {
        "uid": 33,
        "name": "g1659_1",
        "bus": "Arizona-O1",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 34,
        "name": "g1659_2",
        "bus": "Arizona-O1",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 35,
        "name": "g1659_3",
        "bus": "Arizona-O1",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 36,
        "name": "g1660_4",
        "bus": "Arizona-O2",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 37,
        "name": "g1660_5",
        "bus": "Arizona-O2",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 38,
        "name": "g1660_6",
        "bus": "Arizona-O2",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 39,
        "name": "g1660_7",
        "bus": "Arizona-O2",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 40,
        "name": "g1661_8",
        "bus": "Arizona-O3",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 41,
        "name": "g1661_9",
        "bus": "Arizona-O3",
        "pmin": 0.0,
        "pmax": 16.4,
        "gcost": 132.0,
        "capacity": 16.4
      },
      {
        "uid": 42,
        "name": "g1664_1",
        "bus": "Matanzas-H",
        "pmin": 0.5,
        "pmax": 11.8,
        "gcost": 58.0,
        "capacity": 11.8
      },
      {
        "uid": 43,
        "name": "g1665_1",
        "bus": "San_Isidro_GDR-H",
        "pmin": 0.5,
        "pmax": 1.97,
        "gcost": 50.0,
        "capacity": 1.97
      },
      {
        "uid": 44,
        "name": "g1666_1",
        "bus": "Canada-H1",
        "pmin": 5.0,
        "pmax": 23.7,
        "gcost": 132.0,
        "capacity": 23.7
      },
      {
        "uid": 45,
        "name": "g1671_1",
        "bus": "Palin-H",
        "pmin": 0.3,
        "pmax": 2.5,
        "gcost": 90.0,
        "capacity": 2.5
      },
      {
        "uid": 46,
        "name": "g1673_3",
        "bus": "Magdalena-B2",
        "pmin": 9.0,
        "pmax": 16.5,
        "gcost": 132.0,
        "capacity": 16.5
      },
      {
        "uid": 47,
        "name": "g1674_1",
        "bus": "El_Recreo-H",
        "pmin": 0.0,
        "pmax": 14.62,
        "gcost": 63.0,
        "capacity": 14.62
      },
      {
        "uid": 48,
        "name": "g1674_2",
        "bus": "El_Recreo-H",
        "pmin": 0.0,
        "pmax": 14.62,
        "gcost": 63.0,
        "capacity": 14.62
      },
      {
        "uid": 49,
        "name": "g1676_1",
        "bus": "Monte_Cristo-H",
        "pmin": 0.0,
        "pmax": 6.54,
        "gcost": 64.0,
        "capacity": 6.54
      },
      {
        "uid": 50,
        "name": "g1687_3",
        "bus": "Poza_Verde-13",
        "pmin": 1.0,
        "pmax": 4.2,
        "gcost": 132.0,
        "capacity": 4.2
      },
      {
        "uid": 51,
        "name": "g1688_4",
        "bus": "Magdalena-B3",
        "pmin": 0.0,
        "pmax": 30.0,
        "gcost": 91.0,
        "capacity": 30.0
      },
      {
        "uid": 52,
        "name": "g1690_1",
        "bus": "Candelaria-H",
        "pmin": 0.5,
        "pmax": 4.445,
        "gcost": 51.0,
        "capacity": 4.445
      },
      {
        "uid": 53,
        "name": "g1691_1",
        "bus": "Ortitlan-G",
        "pmin": 5.0,
        "pmax": 12.0,
        "gcost": 16.0,
        "capacity": 12.0
      },
      {
        "uid": 54,
        "name": "g1691_2",
        "bus": "Ortitlan-G",
        "pmin": 5.0,
        "pmax": 12.0,
        "gcost": 16.0,
        "capacity": 12.0
      },
      {
        "uid": 55,
        "name": "g1693_1",
        "bus": "Palo_Viejo-H1",
        "pmin": 20.0,
        "pmax": 44.152,
        "gcost": 132.0,
        "capacity": 44.152
      },
      {
        "uid": 56,
        "name": "g1694_2",
        "bus": "Palo_Viejo-H2",
        "pmin": 20.0,
        "pmax": 44.152,
        "gcost": 132.0,
        "capacity": 44.152
      },
      {
        "uid": 57,
        "name": "g1902_1",
        "bus": "La_Libertad-C",
        "pmin": 10.0,
        "pmax": 20.0,
        "gcost": 109.0,
        "capacity": 20.0
      },
      {
        "uid": 58,
        "name": "g1909_1",
        "bus": "Jaguar_Energy-C1",
        "pmin": 45.5,
        "pmax": 150.0,
        "gcost": 132.0,
        "capacity": 150.0
      },
      {
        "uid": 59,
        "name": "g1910_2",
        "bus": "Jaguar_Energy-C2",
        "pmin": 45.5,
        "pmax": 150.0,
        "gcost": 132.0,
        "capacity": 150.0
      },
      {
        "uid": 60,
        "name": "g1912_1",
        "bus": "Xacbal-H1",
        "pmin": 10.0,
        "pmax": 49.2,
        "gcost": 132.0,
        "capacity": 49.2
      },
      {
        "uid": 61,
        "name": "g1915_1",
        "bus": "Electro_Generacion_Cristal-B",
        "pmin": 0.0,
        "pmax": 3.021,
        "gcost": 119.0,
        "capacity": 3.021
      },
      {
        "uid": 62,
        "name": "g1915_2",
        "bus": "Electro_Generacion_Cristal-B",
        "pmin": 0.0,
        "pmax": 3.021,
        "gcost": 119.0,
        "capacity": 3.021
      },
      {
        "uid": 63,
        "name": "g1915_3",
        "bus": "Electro_Generacion_Cristal-B",
        "pmin": 0.0,
        "pmax": 3.021,
        "gcost": 119.0,
        "capacity": 3.021
      },
      {
        "uid": 64,
        "name": "g1915_4",
        "bus": "Electro_Generacion_Cristal-B",
        "pmin": 0.0,
        "pmax": 3.021,
        "gcost": 119.0,
        "capacity": 3.021
      },
      {
        "uid": 65,
        "name": "g1945_1",
        "bus": "Choloma-H",
        "pmin": 0.0,
        "pmax": 9.7,
        "gcost": 76.0,
        "capacity": 9.7
      },
      {
        "uid": 66,
        "name": "g1954_1",
        "bus": "Renace-H4",
        "pmin": 0.0,
        "pmax": 28.696,
        "gcost": 132.0,
        "capacity": 28.696
      },
      {
        "uid": 67,
        "name": "g1955_2",
        "bus": "Renace-H5",
        "pmin": 0.0,
        "pmax": 28.696,
        "gcost": 132.0,
        "capacity": 28.696
      },
      {
        "uid": 68,
        "name": "g1956_3",
        "bus": "Renace-H6",
        "pmin": 0.0,
        "pmax": 28.696,
        "gcost": 132.0,
        "capacity": 28.696
      },
      {
        "uid": 69,
        "name": "g1958_1",
        "bus": "Las_Palmas-C1",
        "pmin": 23.24,
        "pmax": 39.01,
        "gcost": 132.0,
        "capacity": 39.01
      },
      {
        "uid": 70,
        "name": "g1959_2",
        "bus": "Las_Palmas-C2",
        "pmin": 23.24,
        "pmax": 39.01,
        "gcost": 132.0,
        "capacity": 39.01
      },
      {
        "uid": 71,
        "name": "g1960_1",
        "bus": "Generadora_Costa_Sur-C1",
        "pmin": 15.131,
        "pmax": 30.2,
        "gcost": 132.0,
        "capacity": 30.2
      },
      {
        "uid": 72,
        "name": "g1964_1",
        "bus": "Santa_Teresa-H1",
        "pmin": 3.2,
        "pmax": 8.5,
        "gcost": 132.0,
        "capacity": 8.5
      },
      {
        "uid": 73,
        "name": "g1966_3",
        "bus": "Trinidad-B2",
        "pmin": 2.0,
        "pmax": 19.8,
        "gcost": 132.0,
        "capacity": 19.8
      },
      {
        "uid": 74,
        "name": "g1970_6",
        "bus": "Magdalena-B5",
        "pmin": 24.0,
        "pmax": 58.25,
        "gcost": 129.0,
        "capacity": 58.25
      },
      {
        "uid": 75,
        "name": "g1971_2",
        "bus": "Palo_Gordo-B",
        "pmin": 15.0,
        "pmax": 46.0,
        "gcost": 53.0,
        "capacity": 46.0
      },
      {
        "uid": 76,
        "name": "g1973_4",
        "bus": "El_Pilar-B3",
        "pmin": 6.0,
        "pmax": 22.85,
        "gcost": 96.0,
        "capacity": 22.85
      },
      {
        "uid": 77,
        "name": "g1974_4",
        "bus": "Tulula-B4",
        "pmin": 5.0,
        "pmax": 15.0,
        "gcost": 35.0,
        "capacity": 15.0
      },
      {
        "uid": 78,
        "name": "g1976_1",
        "bus": "Generadora_Santa_Lucia-C",
        "pmin": 1.0,
        "pmax": 50.0,
        "gcost": 31.0,
        "capacity": 50.0
      },
      {
        "uid": 79,
        "name": "g1977_7",
        "bus": "Magdalena-B6",
        "pmin": 0.0,
        "pmax": 62.0,
        "gcost": 40.0,
        "capacity": 62.0
      },
      {
        "uid": 80,
        "name": "g1979_4",
        "bus": "Trinidad-B4",
        "pmin": 15.0,
        "pmax": 46.0,
        "gcost": 36.0,
        "capacity": 46.0
      },
      {
        "uid": 81,
        "name": "g1980_5",
        "bus": "Trinidad-B5",
        "pmin": 21.0,
        "pmax": 46.0,
        "gcost": 98.0,
        "capacity": 46.0
      },
      {
        "uid": 82,
        "name": "g1981_1",
        "bus": "Hidroelectrica_Oxec-H2",
        "pmin": 4.3,
        "pmax": 19.7,
        "gcost": 132.0,
        "capacity": 19.7
      },
      {
        "uid": 83,
        "name": "g1982_1",
        "bus": "Viento_Blanco-E",
        "pmin": 0.0,
        "pmax": 23.1,
        "gcost": 21.0,
        "capacity": 23.1
      },
      {
        "uid": 84,
        "name": "g1983_1",
        "bus": "Eolica_Las_Cumbres_de_Agua_Blanca-E",
        "pmin": 0.0,
        "pmax": 31.5,
        "gcost": 17.0,
        "capacity": 31.5
      },
      {
        "uid": 85,
        "name": "g1984_1",
        "bus": "Renace-H11",
        "pmin": 0.0,
        "pmax": 29.012,
        "gcost": 132.0,
        "capacity": 29.012
      },
      {
        "uid": 86,
        "name": "g1985_2",
        "bus": "Renace-H12",
        "pmin": 0.0,
        "pmax": 29.012,
        "gcost": 132.0,
        "capacity": 29.012
      },
      {
        "uid": 87,
        "name": "g1986_2",
        "bus": "Madre_Tierra-B2",
        "pmin": 0.0,
        "pmax": 19.8,
        "gcost": 132.0,
        "capacity": 19.8
      },
      {
        "uid": 88,
        "name": "g1989_1",
        "bus": "Solar_Fotovoltaico_Yolanda-F",
        "pmin": 0.0,
        "pmax": 61.0,
        "gcost": 22.0,
        "capacity": 61.0
      },
      {
        "uid": 89,
        "name": "g1990_1",
        "bus": "Renace-H8",
        "pmin": 0.0,
        "pmax": 26.64,
        "gcost": 132.0,
        "capacity": 26.64
      },
      {
        "uid": 90,
        "name": "g1991_2",
        "bus": "Renace-H9",
        "pmin": 0.0,
        "pmax": 26.64,
        "gcost": 132.0,
        "capacity": 26.64
      },
      {
        "uid": 91,
        "name": "g1993_2",
        "bus": "Santa_Ana-B2",
        "pmin": 20.0,
        "pmax": 62.4,
        "gcost": 61.0,
        "capacity": 62.4
      },
      {
        "uid": 92,
        "name": "g1994_3",
        "bus": "La_Union-B3",
        "pmin": 4.5,
        "pmax": 36.3,
        "gcost": 132.0,
        "capacity": 36.3
      },
      {
        "uid": 93,
        "name": "g1995_3",
        "bus": "Pantaleon-B3",
        "pmin": 18.4,
        "pmax": 66.8,
        "gcost": 69.0,
        "capacity": 66.8
      },
      {
        "uid": 94,
        "name": "g1996_1",
        "bus": "El_Carrizo-F",
        "pmin": 0.0,
        "pmax": 62.0,
        "gcost": 14.0,
        "capacity": 62.0
      },
      {
        "uid": 95,
        "name": "g1997_1",
        "bus": "Tierra_del_Sol-F",
        "pmin": 0.0,
        "pmax": 75.0,
        "gcost": 23.0,
        "capacity": 75.0
      },
      {
        "uid": 96,
        "name": "g1998_1",
        "bus": "Hidroelectrica_El_Cobano-H",
        "pmin": 2.5,
        "pmax": 5.5,
        "gcost": 57.0,
        "capacity": 5.5
      },
      {
        "uid": 97,
        "name": "g1998_2",
        "bus": "Hidroelectrica_El_Cobano-H",
        "pmin": 2.5,
        "pmax": 5.5,
        "gcost": 57.0,
        "capacity": 5.5
      },
      {
        "uid": 98,
        "name": "g1999_1",
        "bus": "Magdalena_Solar-F",
        "pmin": 0.0,
        "pmax": 50.0,
        "gcost": 24.0,
        "capacity": 50.0
      },
      {
        "uid": 99,
        "name": "g14319_1",
        "bus": "Tapachula-400",
        "pmin": 3664.5,
        "pmax": 36645.0,
        "gcost": 132.0,
        "capacity": 36645.0
      },
      {
        "uid": 100,
        "name": "g16002_1",
        "bus": "Hidro_Xacbal_Delta-H1",
        "pmin": 8.73,
        "pmax": 29.6,
        "gcost": 132.0,
        "capacity": 29.6
      },
      {
        "uid": 101,
        "name": "g16008_4",
        "bus": "Hidroelectrica_El_Manantial-H3",
        "pmin": 0.0,
        "pmax": 0.56,
        "gcost": 72.0,
        "capacity": 0.56
      },
      {
        "uid": 102,
        "name": "g16008_5",
        "bus": "Hidroelectrica_El_Manantial-H3",
        "pmin": 0.0,
        "pmax": 0.56,
        "gcost": 72.0,
        "capacity": 0.56
      },
      {
        "uid": 103,
        "name": "g16009_6",
        "bus": "Hidroelectrica_El_Manantial-H4",
        "pmin": 0.0,
        "pmax": 3.45,
        "gcost": 73.0,
        "capacity": 3.45
      },
      {
        "uid": 104,
        "name": "g16012_1",
        "bus": "Horus-F",
        "pmin": 0.0,
        "pmax": 50.0,
        "gcost": 132.0,
        "capacity": 50.0
      },
      {
        "uid": 105,
        "name": "g16014_1",
        "bus": "San_Antonio_el_Sitio-E",
        "pmin": 0.0,
        "pmax": 52.8,
        "gcost": 132.0,
        "capacity": 52.8
      },
      {
        "uid": 106,
        "name": "g16015_2",
        "bus": "Horus-F2",
        "pmin": 0.0,
        "pmax": 30.0,
        "gcost": 20.0,
        "capacity": 30.0
      },
      {
        "uid": 107,
        "name": "g16017_1",
        "bus": "San_Isidro_Ingenio-B",
        "pmin": 30.0,
        "pmax": 61.5,
        "gcost": 110.0,
        "capacity": 61.5
      },
      {
        "uid": 108,
        "name": "g16023_1",
        "bus": "Hidroelectrica_Oxec-H",
        "pmin": 0.0,
        "pmax": 13.05,
        "gcost": 15.0,
        "capacity": 13.05
      },
      {
        "uid": 109,
        "name": "g16023_2",
        "bus": "Hidroelectrica_Oxec-H",
        "pmin": 0.0,
        "pmax": 13.05,
        "gcost": 15.0,
        "capacity": 13.05
      },
      {
        "uid": 110,
        "name": "g16025_1",
        "bus": "Hidroelectrica_El_Cafetal-H",
        "pmin": 0.7,
        "pmax": 4.4,
        "gcost": 42.0,
        "capacity": 4.4
      },
      {
        "uid": 111,
        "name": "g16028_1",
        "bus": "Hidroelectrica_Raaxha-H",
        "pmin": 0.25,
        "pmax": 2.55,
        "gcost": 13.0,
        "capacity": 2.55
      },
      {
        "uid": 112,
        "name": "g16028_2",
        "bus": "Hidroelectrica_Raaxha-H",
        "pmin": 0.25,
        "pmax": 2.55,
        "gcost": 13.0,
        "capacity": 2.55
      },
      {
        "uid": 113,
        "name": "g16029_1",
        "bus": "El_Recreo-H2",
        "pmin": 5.39,
        "pmax": 12.221,
        "gcost": 132.0,
        "capacity": 12.221
      },
      {
        "uid": 114,
        "name": "g16030_1",
        "bus": "Ocultun-G",
        "pmin": 0.0,
        "pmax": 22.56,
        "gcost": 103.0,
        "capacity": 22.56
      }
    ],
    "demand_array": [
      {
        "uid": 1,
        "name": "d1116_11",
        "bus": "Sidegua-22",
        "lmax": [
          [
            76.674
          ]
        ]
      },
      {
        "uid": 2,
        "name": "d1118_11",
        "bus": "Aguacapa-13",
        "lmax": [
          [
            0.004
          ]
        ]
      },
      {
        "uid": 3,
        "name": "d1141_11",
        "bus": "Chixoy-233",
        "lmax": [
          [
            0.007
          ]
        ]
      },
      {
        "uid": 4,
        "name": "d1149_11",
        "bus": "GUS_San_Gabriel_CEMPRO-230",
        "lmax": [
          [
            29.089
          ]
        ]
      },
      {
        "uid": 5,
        "name": "d1151_11",
        "bus": "Escuintla-691",
        "lmax": [
          [
            0.063
          ]
        ]
      },
      {
        "uid": 6,
        "name": "d1195_11",
        "bus": "San_Antonio_el_Sitio-13",
        "lmax": [
          [
            6.117
          ]
        ]
      },
      {
        "uid": 7,
        "name": "d1240_11",
        "bus": "El_Jocote-69",
        "lmax": [
          [
            2.17
          ]
        ]
      },
      {
        "uid": 8,
        "name": "d1250_11",
        "bus": "Arizona-13",
        "lmax": [
          [
            3.08
          ]
        ]
      },
      {
        "uid": 9,
        "name": "d1319_11",
        "bus": "Huehuetenango-132",
        "lmax": [
          [
            19.474
          ]
        ]
      },
      {
        "uid": 10,
        "name": "d1320_11",
        "bus": "Irtra-69",
        "lmax": [
          [
            4.41
          ]
        ]
      },
      {
        "uid": 11,
        "name": "d1332_11",
        "bus": "Malacatan-132",
        "lmax": [
          [
            2.826
          ]
        ]
      },
      {
        "uid": 12,
        "name": "d1333_11",
        "bus": "Mazatenango-132",
        "lmax": [
          [
            10.704
          ]
        ]
      },
      {
        "uid": 13,
        "name": "d1334_11",
        "bus": "Esperanza-132",
        "lmax": [
          [
            24.758
          ]
        ]
      },
      {
        "uid": 14,
        "name": "d1336_11",
        "bus": "La_Cruz-69",
        "lmax": [
          [
            3.1
          ]
        ]
      },
      {
        "uid": 15,
        "name": "d1338_11",
        "bus": "El_Pilar-69",
        "lmax": [
          [
            1.279
          ]
        ]
      },
      {
        "uid": 16,
        "name": "d1344_11",
        "bus": "Huehuetenango-342",
        "lmax": [
          [
            1.302
          ]
        ]
      },
      {
        "uid": 17,
        "name": "d1350_11",
        "bus": "San_Sebatian-13",
        "lmax": [
          [
            14.228
          ]
        ]
      },
      {
        "uid": 18,
        "name": "d1351_11",
        "bus": "Coatepeque-13",
        "lmax": [
          [
            10.648
          ]
        ]
      },
      {
        "uid": 19,
        "name": "d1352_11",
        "bus": "Melendrez-13",
        "lmax": [
          [
            8.396
          ]
        ]
      },
      {
        "uid": 20,
        "name": "d1353_11",
        "bus": "Malacatan-13",
        "lmax": [
          [
            8.262
          ]
        ]
      },
      {
        "uid": 21,
        "name": "d1354_11",
        "bus": "Esperanza-34",
        "lmax": [
          [
            8.041
          ]
        ]
      },
      {
        "uid": 22,
        "name": "d1355_11",
        "bus": "Esperanza-131",
        "lmax": [
          [
            13.972
          ]
        ]
      },
      {
        "uid": 23,
        "name": "d1356_11",
        "bus": "Huehuetenango-34",
        "lmax": [
          [
            16.589
          ]
        ]
      },
      {
        "uid": 24,
        "name": "d1358_11",
        "bus": "Huehuetenango-13",
        "lmax": [
          [
            12.723
          ]
        ]
      },
      {
        "uid": 25,
        "name": "d1359_11",
        "bus": "Mazatenango-13",
        "lmax": [
          [
            15.267
          ]
        ]
      },
      {
        "uid": 26,
        "name": "d1360_11",
        "bus": "Xelaju_Quetzaltenango-13",
        "lmax": [
          [
            24.773
          ]
        ]
      },
      {
        "uid": 27,
        "name": "d1361_11",
        "bus": "Chimaltenango-34",
        "lmax": [
          [
            11.379
          ]
        ]
      },
      {
        "uid": 28,
        "name": "d1362_11",
        "bus": "Solola-34",
        "lmax": [
          [
            13.65
          ]
        ]
      },
      {
        "uid": 29,
        "name": "d1363_11",
        "bus": "Quiche-131",
        "lmax": [
          [
            13.153
          ]
        ]
      },
      {
        "uid": 30,
        "name": "d1365_11",
        "bus": "Cocales-13",
        "lmax": [
          [
            5.735
          ]
        ]
      },
      {
        "uid": 31,
        "name": "d1366_11",
        "bus": "Cocales-34",
        "lmax": [
          [
            4.589
          ]
        ]
      },
      {
        "uid": 32,
        "name": "d1367_11",
        "bus": "Pologua-13",
        "lmax": [
          [
            10.17
          ]
        ]
      },
      {
        "uid": 33,
        "name": "d1368_11",
        "bus": "La_Noria-13",
        "lmax": [
          [
            7.185
          ]
        ]
      },
      {
        "uid": 34,
        "name": "d1369_11",
        "bus": "Totonicapan-13",
        "lmax": [
          [
            5.428
          ]
        ]
      },
      {
        "uid": 35,
        "name": "d1370_11",
        "bus": "Santa_Maria-13",
        "lmax": [
          [
            0.776
          ]
        ]
      },
      {
        "uid": 36,
        "name": "d1371_11",
        "bus": "Chimaltenango-342",
        "lmax": [
          [
            14.266
          ]
        ]
      },
      {
        "uid": 37,
        "name": "d1375_11",
        "bus": "Porvenir-13",
        "lmax": [
          [
            0.956
          ]
        ]
      },
      {
        "uid": 38,
        "name": "d1376_11",
        "bus": "San_Marcos-13",
        "lmax": [
          [
            16.395
          ]
        ]
      },
      {
        "uid": 39,
        "name": "d1377_11",
        "bus": "Retalhuleuh-2",
        "lmax": [
          [
            0.324
          ]
        ]
      },
      {
        "uid": 40,
        "name": "d1378_11",
        "bus": "San_Felipe-2",
        "lmax": [
          [
            0.002
          ]
        ]
      },
      {
        "uid": 41,
        "name": "d1379_11",
        "bus": "Champerico-13",
        "lmax": [
          [
            6.656
          ]
        ]
      },
      {
        "uid": 42,
        "name": "d1380_11",
        "bus": "Tejutla-13",
        "lmax": [
          [
            7.994
          ]
        ]
      },
      {
        "uid": 43,
        "name": "d1381_11",
        "bus": "Zacualpa-13",
        "lmax": [
          [
            5.914
          ]
        ]
      },
      {
        "uid": 44,
        "name": "d1382_11",
        "bus": "La_Maquina-13",
        "lmax": [
          [
            6.206
          ]
        ]
      },
      {
        "uid": 45,
        "name": "d1383_11",
        "bus": "Ixtahuacan-13",
        "lmax": [
          [
            6.657
          ]
        ]
      },
      {
        "uid": 46,
        "name": "d1384_11",
        "bus": "San_Juan_Ixcoy-34",
        "lmax": [
          [
            6.564
          ]
        ]
      },
      {
        "uid": 47,
        "name": "d1385_11",
        "bus": "Tacana-13",
        "lmax": [
          [
            3.301
          ]
        ]
      },
      {
        "uid": 48,
        "name": "d1386_11",
        "bus": "Retalhuleuh-13",
        "lmax": [
          [
            17.498
          ]
        ]
      },
      {
        "uid": 49,
        "name": "d1387_11",
        "bus": "La_Noria-34",
        "lmax": [
          [
            9.596
          ]
        ]
      },
      {
        "uid": 50,
        "name": "d1389_11",
        "bus": "Barillas-13",
        "lmax": [
          [
            8.138
          ]
        ]
      },
      {
        "uid": 51,
        "name": "d1395_11",
        "bus": "La_Noria-342",
        "lmax": [
          [
            3.984
          ]
        ]
      },
      {
        "uid": 52,
        "name": "d1396_11",
        "bus": "Cruz_de_Santiago-342",
        "lmax": [
          [
            5.439
          ]
        ]
      },
      {
        "uid": 53,
        "name": "d1397_11",
        "bus": "Xacbal-34",
        "lmax": [
          [
            0.075
          ]
        ]
      },
      {
        "uid": 54,
        "name": "d1420_11",
        "bus": "Coban-34",
        "lmax": [
          [
            2.853
          ]
        ]
      },
      {
        "uid": 55,
        "name": "d1421_11",
        "bus": "La_Pastoria-13",
        "lmax": [
          [
            4.797
          ]
        ]
      },
      {
        "uid": 56,
        "name": "d1441_11",
        "bus": "Salama-13",
        "lmax": [
          [
            6.326
          ]
        ]
      },
      {
        "uid": 57,
        "name": "d1447_11",
        "bus": "Tac_Tic-69",
        "lmax": [
          [
            0.011
          ]
        ]
      },
      {
        "uid": 58,
        "name": "d1450_11",
        "bus": "Chiquimulilla-13",
        "lmax": [
          [
            7.815
          ]
        ]
      },
      {
        "uid": 59,
        "name": "d1451_11",
        "bus": "Santa_Elena-13",
        "lmax": [
          [
            1.199
          ]
        ]
      },
      {
        "uid": 60,
        "name": "d1452_11",
        "bus": "San_Julian-13",
        "lmax": [
          [
            4.966
          ]
        ]
      },
      {
        "uid": 61,
        "name": "d1453_11",
        "bus": "Coban-13",
        "lmax": [
          [
            10.207
          ]
        ]
      },
      {
        "uid": 62,
        "name": "d1455_11",
        "bus": "Panaluya-13",
        "lmax": [
          [
            2.396
          ]
        ]
      },
      {
        "uid": 63,
        "name": "d1456_11",
        "bus": "Panaluya-34",
        "lmax": [
          [
            4.216
          ]
        ]
      },
      {
        "uid": 64,
        "name": "d1457_11",
        "bus": "Chiquimula-34",
        "lmax": [
          [
            14.159
          ]
        ]
      },
      {
        "uid": 65,
        "name": "d1458_11",
        "bus": "Ipala-13",
        "lmax": [
          [
            7.629
          ]
        ]
      },
      {
        "uid": 66,
        "name": "d1459_11",
        "bus": "Los_Esclavos-13",
        "lmax": [
          [
            7.48
          ]
        ]
      },
      {
        "uid": 67,
        "name": "d1460_11",
        "bus": "La_Ruidosa-341",
        "lmax": [
          [
            16.244
          ]
        ]
      },
      {
        "uid": 68,
        "name": "d1462_11",
        "bus": "Progreso-13",
        "lmax": [
          [
            13.779
          ]
        ]
      },
      {
        "uid": 69,
        "name": "d1463_11",
        "bus": "Quezaltepeque-13",
        "lmax": [
          [
            1.054
          ]
        ]
      },
      {
        "uid": 70,
        "name": "d1464_11",
        "bus": "Quezaltepeque-34",
        "lmax": [
          [
            8.65
          ]
        ]
      },
      {
        "uid": 71,
        "name": "d1465_11",
        "bus": "Sanarate-13",
        "lmax": [
          [
            2.669
          ]
        ]
      },
      {
        "uid": 72,
        "name": "d1466_11",
        "bus": "Sanarate-34",
        "lmax": [
          [
            5.415
          ]
        ]
      },
      {
        "uid": 73,
        "name": "d1467_11",
        "bus": "Puerto_Barrios-131",
        "lmax": [
          [
            13.331
          ]
        ]
      },
      {
        "uid": 74,
        "name": "d1468_11",
        "bus": "Puerto_Barrios-132",
        "lmax": [
          [
            15.729
          ]
        ]
      },
      {
        "uid": 75,
        "name": "d1470_11",
        "bus": "El_Jicaro-13",
        "lmax": [
          [
            2.906
          ]
        ]
      },
      {
        "uid": 76,
        "name": "d1471_11",
        "bus": "Chisec-34",
        "lmax": [
          [
            6.595
          ]
        ]
      },
      {
        "uid": 77,
        "name": "d1472_11",
        "bus": "Mayuelas-34",
        "lmax": [
          [
            0.87
          ]
        ]
      },
      {
        "uid": 78,
        "name": "d1473_11",
        "bus": "Rancho-34",
        "lmax": [
          [
            6.617
          ]
        ]
      },
      {
        "uid": 79,
        "name": "d1474_11",
        "bus": "Moyuta-13",
        "lmax": [
          [
            4.903
          ]
        ]
      },
      {
        "uid": 80,
        "name": "d1475_11",
        "bus": "Rio_Dulce-34",
        "lmax": [
          [
            3.488
          ]
        ]
      },
      {
        "uid": 81,
        "name": "d1476_11",
        "bus": "Jalapa-34",
        "lmax": [
          [
            7.439
          ]
        ]
      },
      {
        "uid": 82,
        "name": "d1477_11",
        "bus": "Poptun-34",
        "lmax": [
          [
            10.466
          ]
        ]
      },
      {
        "uid": 83,
        "name": "d1478_11",
        "bus": "La_Vega-13",
        "lmax": [
          [
            0.001
          ]
        ]
      },
      {
        "uid": 84,
        "name": "d1479_11",
        "bus": "Zacapa-13",
        "lmax": [
          [
            12.606
          ]
        ]
      },
      {
        "uid": 85,
        "name": "d1482_11",
        "bus": "Mataquescuintla_San_Rafael_Las_Flores-13",
        "lmax": [
          [
            7.495
          ]
        ]
      },
      {
        "uid": 86,
        "name": "d1487_11",
        "bus": "Mayuelas-13",
        "lmax": [
          [
            6.843
          ]
        ]
      },
      {
        "uid": 87,
        "name": "d1488_11",
        "bus": "Jalapa-13",
        "lmax": [
          [
            7.365
          ]
        ]
      },
      {
        "uid": 88,
        "name": "d1489_11",
        "bus": "Estor-13",
        "lmax": [
          [
            2.319
          ]
        ]
      },
      {
        "uid": 89,
        "name": "d1492_11",
        "bus": "Industrias_del_Atlantico-69",
        "lmax": [
          [
            1.1
          ]
        ]
      },
      {
        "uid": 90,
        "name": "d1494_11",
        "bus": "Rio_Grande-69",
        "lmax": [
          [
            0.004
          ]
        ]
      },
      {
        "uid": 91,
        "name": "d1496_11",
        "bus": "Peten_Ixpanpajul-34",
        "lmax": [
          [
            26.96
          ]
        ]
      },
      {
        "uid": 92,
        "name": "d1501_11",
        "bus": "Los_Brillantes-13T",
        "lmax": [
          [
            0.068
          ]
        ]
      },
      {
        "uid": 93,
        "name": "d1503_11",
        "bus": "Guatemala_Norte-131T",
        "lmax": [
          [
            0.083
          ]
        ]
      },
      {
        "uid": 94,
        "name": "d1507_11",
        "bus": "Guatemala_Este-13T",
        "lmax": [
          [
            0.03
          ]
        ]
      },
      {
        "uid": 95,
        "name": "d1509_11",
        "bus": "Guatemala_Sur-131T",
        "lmax": [
          [
            0.15
          ]
        ]
      },
      {
        "uid": 96,
        "name": "d1524_11",
        "bus": "San_Agustin-13T",
        "lmax": [
          [
            0.022
          ]
        ]
      },
      {
        "uid": 97,
        "name": "d1526_11",
        "bus": "Morales-13T",
        "lmax": [
          [
            0.023
          ]
        ]
      },
      {
        "uid": 98,
        "name": "d1527_11",
        "bus": "Izabal-13T",
        "lmax": [
          [
            0.026
          ]
        ]
      },
      {
        "uid": 99,
        "name": "d1528_11",
        "bus": "Huehuetenango-132T",
        "lmax": [
          [
            0.022
          ]
        ]
      },
      {
        "uid": 100,
        "name": "d1529_11",
        "bus": "Palestina-13T",
        "lmax": [
          [
            0.023
          ]
        ]
      },
      {
        "uid": 101,
        "name": "d1531_11",
        "bus": "Panzos-13T",
        "lmax": [
          [
            0.01
          ]
        ]
      },
      {
        "uid": 102,
        "name": "d1536_11",
        "bus": "Chiantla-13T",
        "lmax": [
          [
            0.017
          ]
        ]
      },
      {
        "uid": 103,
        "name": "d1667_11",
        "bus": "Central_Generadora_Progreso-69",
        "lmax": [
          [
            30.63
          ]
        ]
      },
      {
        "uid": 104,
        "name": "d1711_11",
        "bus": "Quesada-13",
        "lmax": [
          [
            2.196
          ]
        ]
      },
      {
        "uid": 105,
        "name": "d1715_11",
        "bus": "Usumatlan-69",
        "lmax": [
          [
            2.98
          ]
        ]
      },
      {
        "uid": 106,
        "name": "d1717_11",
        "bus": "Jutiapa-13",
        "lmax": [
          [
            5.326
          ]
        ]
      },
      {
        "uid": 107,
        "name": "d1720_11",
        "bus": "Sayaxche-34",
        "lmax": [
          [
            9.6
          ]
        ]
      },
      {
        "uid": 108,
        "name": "d1724_11",
        "bus": "Puerto_Barrios-133",
        "lmax": [
          [
            8.081
          ]
        ]
      },
      {
        "uid": 109,
        "name": "d1725_11",
        "bus": "Rancho-13",
        "lmax": [
          [
            7.026
          ]
        ]
      },
      {
        "uid": 110,
        "name": "d1726_11",
        "bus": "Coban-132",
        "lmax": [
          [
            8.041
          ]
        ]
      },
      {
        "uid": 111,
        "name": "d1731_11",
        "bus": "GUS_Hispacensa-69",
        "lmax": [
          [
            2.86
          ]
        ]
      },
      {
        "uid": 112,
        "name": "d1733_11",
        "bus": "GUS_Alicon-69",
        "lmax": [
          [
            1.66
          ]
        ]
      },
      {
        "uid": 113,
        "name": "d1751_11",
        "bus": "Playa_Grande-34",
        "lmax": [
          [
            3.066
          ]
        ]
      },
      {
        "uid": 114,
        "name": "d1752_11",
        "bus": "Playa_Grande-13",
        "lmax": [
          [
            2.357
          ]
        ]
      },
      {
        "uid": 115,
        "name": "d1753_11",
        "bus": "Teleman-13",
        "lmax": [
          [
            3.333
          ]
        ]
      },
      {
        "uid": 116,
        "name": "d1761_11",
        "bus": "Panaluya-342",
        "lmax": [
          [
            4.216
          ]
        ]
      },
      {
        "uid": 117,
        "name": "d1763_11",
        "bus": "Asuncion_Mita-13",
        "lmax": [
          [
            5.632
          ]
        ]
      },
      {
        "uid": 118,
        "name": "d1766_11",
        "bus": "Rabinal-13",
        "lmax": [
          [
            4.734
          ]
        ]
      },
      {
        "uid": 119,
        "name": "d1769_11",
        "bus": "La_Libertad_subestacion-34",
        "lmax": [
          [
            2.739
          ]
        ]
      },
      {
        "uid": 120,
        "name": "d1770_11",
        "bus": "La_Vega-132",
        "lmax": [
          [
            4.494
          ]
        ]
      },
      {
        "uid": 121,
        "name": "d1779_11",
        "bus": "GUS_PAINSA_-_Papelera_Internacional_S_A-69",
        "lmax": [
          [
            9.41
          ]
        ]
      },
      {
        "uid": 122,
        "name": "d1781_11",
        "bus": "Teculutan-34",
        "lmax": [
          [
            9.018
          ]
        ]
      },
      {
        "uid": 123,
        "name": "d1782_11",
        "bus": "Teculutan-13",
        "lmax": [
          [
            4.422
          ]
        ]
      },
      {
        "uid": 124,
        "name": "d1784_11",
        "bus": "Panaluya-132",
        "lmax": [
          [
            2.396
          ]
        ]
      },
      {
        "uid": 125,
        "name": "d1812_11",
        "bus": "Cruz_de_Santiago-34",
        "lmax": [
          [
            7.622
          ]
        ]
      },
      {
        "uid": 126,
        "name": "d1817_11",
        "bus": "Chicacao-13",
        "lmax": [
          [
            6.816
          ]
        ]
      },
      {
        "uid": 127,
        "name": "d1825_11",
        "bus": "San_Antonio_Suchitepequez_RECSA-13",
        "lmax": [
          [
            3.874
          ]
        ]
      },
      {
        "uid": 128,
        "name": "d1830_11",
        "bus": "Totonicapan-34",
        "lmax": [
          [
            6.865
          ]
        ]
      },
      {
        "uid": 129,
        "name": "d1831_11",
        "bus": "Todos_Santos_Cuchumatan-342",
        "lmax": [
          [
            0.81
          ]
        ]
      },
      {
        "uid": 130,
        "name": "d1834_11",
        "bus": "Toliman-34",
        "lmax": [
          [
            4.852
          ]
        ]
      },
      {
        "uid": 131,
        "name": "d1839_11",
        "bus": "Chimaltenango-343",
        "lmax": [
          [
            12.015
          ]
        ]
      },
      {
        "uid": 132,
        "name": "d1877_11",
        "bus": "Coatepeque-132",
        "lmax": [
          [
            8.142
          ]
        ]
      },
      {
        "uid": 133,
        "name": "d1888_11",
        "bus": "SJC-34",
        "lmax": [
          [
            10.275
          ]
        ]
      },
      {
        "uid": 134,
        "name": "d1893_11",
        "bus": "San_Rafael_Pie_de_la_Cuesta-13",
        "lmax": [
          [
            2.496
          ]
        ]
      },
      {
        "uid": 135,
        "name": "d3183_11",
        "bus": "La_Entrada_Copan-230",
        "lmax": [
          [
            92.25
          ]
        ]
      },
      {
        "uid": 136,
        "name": "d12003_11",
        "bus": "Agsa-69",
        "lmax": [
          [
            0.717
          ]
        ]
      },
      {
        "uid": 137,
        "name": "d12013_11",
        "bus": "Aceros_del_Sur-69",
        "lmax": [
          [
            2.43
          ]
        ]
      },
      {
        "uid": 138,
        "name": "d12018_11",
        "bus": "Bombeo_Atlantico-69",
        "lmax": [
          [
            1.655
          ]
        ]
      },
      {
        "uid": 139,
        "name": "d12020_11",
        "bus": "Bombeo_Zapote-69",
        "lmax": [
          [
            1.06
          ]
        ]
      },
      {
        "uid": 140,
        "name": "d12025_11",
        "bus": "Cementos_Progreso-69",
        "lmax": [
          [
            1.177
          ]
        ]
      },
      {
        "uid": 141,
        "name": "d12041_11",
        "bus": "Casa_de_la_Moneda-69",
        "lmax": [
          [
            0.014
          ]
        ]
      },
      {
        "uid": 142,
        "name": "d12043_11",
        "bus": "Colgate-69",
        "lmax": [
          [
            2.915
          ]
        ]
      },
      {
        "uid": 143,
        "name": "d12103_11",
        "bus": "Liztex-69",
        "lmax": [
          [
            1.59
          ]
        ]
      },
      {
        "uid": 144,
        "name": "d12115_11",
        "bus": "Olmeca_centro-69",
        "lmax": [
          [
            2.452
          ]
        ]
      },
      {
        "uid": 145,
        "name": "d12131_11",
        "bus": "Nestle-69",
        "lmax": [
          [
            1.02
          ]
        ]
      },
      {
        "uid": 146,
        "name": "d12137_11",
        "bus": "Ojo_de_Agua-69",
        "lmax": [
          [
            6.87
          ]
        ]
      },
      {
        "uid": 147,
        "name": "d12159_11",
        "bus": "Sacos_Agricolas-69",
        "lmax": [
          [
            6.2
          ]
        ]
      },
      {
        "uid": 148,
        "name": "d12189_11",
        "bus": "Vigua-69",
        "lmax": [
          [
            6.722
          ]
        ]
      },
      {
        "uid": 149,
        "name": "d12198_11",
        "bus": "Zapote-69",
        "lmax": [
          [
            9.184
          ]
        ]
      },
      {
        "uid": 150,
        "name": "d12215_11",
        "bus": "Kerns-69",
        "lmax": [
          [
            1.965
          ]
        ]
      },
      {
        "uid": 151,
        "name": "d12216_11",
        "bus": "Maderas_de_Guatemala-69",
        "lmax": [
          [
            5.695
          ]
        ]
      },
      {
        "uid": 152,
        "name": "d12226_11",
        "bus": "Portuaria-69D",
        "lmax": [
          [
            2.69
          ]
        ]
      },
      {
        "uid": 153,
        "name": "d12227_11",
        "bus": "Duke-69",
        "lmax": [
          [
            0.014
          ]
        ]
      },
      {
        "uid": 154,
        "name": "d12231_11",
        "bus": "La_Mariposa-69",
        "lmax": [
          [
            5.31
          ]
        ]
      },
      {
        "uid": 155,
        "name": "d12233_11",
        "bus": "Industria_Nacional_Harinera-69",
        "lmax": [
          [
            3.78
          ]
        ]
      },
      {
        "uid": 156,
        "name": "d12235_11",
        "bus": "Frisa-69",
        "lmax": [
          [
            3.05
          ]
        ]
      },
      {
        "uid": 157,
        "name": "d12237_11",
        "bus": "Cerveceria_del_Sur-69",
        "lmax": [
          [
            7.89
          ]
        ]
      },
      {
        "uid": 158,
        "name": "d12244_11",
        "bus": "Samboro-69",
        "lmax": [
          [
            5.25
          ]
        ]
      },
      {
        "uid": 159,
        "name": "d12246_11",
        "bus": "La_Roca-69",
        "lmax": [
          [
            1.017
          ]
        ]
      },
      {
        "uid": 160,
        "name": "d12248_11",
        "bus": "Olefinas-69",
        "lmax": [
          [
            2.55
          ]
        ]
      },
      {
        "uid": 161,
        "name": "d12253_11",
        "bus": "Rafias_y_Empaques-69",
        "lmax": [
          [
            1.383
          ]
        ]
      },
      {
        "uid": 162,
        "name": "d12256_11",
        "bus": "Polimeros_y_Tecnologia-69",
        "lmax": [
          [
            3.9
          ]
        ]
      },
      {
        "uid": 163,
        "name": "d12258_11",
        "bus": "Koramsa-69",
        "lmax": [
          [
            1.444
          ]
        ]
      },
      {
        "uid": 164,
        "name": "d12261_11",
        "bus": "Hospital_Militar-691",
        "lmax": [
          [
            0.352
          ]
        ]
      },
      {
        "uid": 165,
        "name": "d12266_11",
        "bus": "Texesa-69",
        "lmax": [
          [
            2.24
          ]
        ]
      },
      {
        "uid": 166,
        "name": "d12269_11",
        "bus": "Imperialtex-69D",
        "lmax": [
          [
            4.36
          ]
        ]
      },
      {
        "uid": 167,
        "name": "d12308_11",
        "bus": "Terminal_de_Contenedores_Quetzal-69",
        "lmax": [
          [
            1.1
          ]
        ]
      },
      {
        "uid": 168,
        "name": "d12311_11",
        "bus": "Bombeo_Hincapie-691",
        "lmax": [
          [
            0.13
          ]
        ]
      },
      {
        "uid": 169,
        "name": "d12314_11",
        "bus": "Alamo-13",
        "lmax": [
          [
            12.132
          ]
        ]
      },
      {
        "uid": 170,
        "name": "d12316_11",
        "bus": "Pamplona-13",
        "lmax": [
          [
            8.836
          ]
        ]
      },
      {
        "uid": 171,
        "name": "d12328_11",
        "bus": "Costa_Linda-13",
        "lmax": [
          [
            28.18
          ]
        ]
      },
      {
        "uid": 172,
        "name": "d12331_11",
        "bus": "La_Paz-13",
        "lmax": [
          [
            18.025
          ]
        ]
      },
      {
        "uid": 173,
        "name": "d12334_11",
        "bus": "Taxisco-13",
        "lmax": [
          [
            6.162
          ]
        ]
      },
      {
        "uid": 174,
        "name": "d12336_11",
        "bus": "Naciones_Unidas-13",
        "lmax": [
          [
            12.704
          ]
        ]
      },
      {
        "uid": 175,
        "name": "d12338_11",
        "bus": "Carolingia-13",
        "lmax": [
          [
            8.991
          ]
        ]
      },
      {
        "uid": 176,
        "name": "d12339_11",
        "bus": "Generadora_del_Oriente-13",
        "lmax": [
          [
            6.643
          ]
        ]
      },
      {
        "uid": 177,
        "name": "d12373_11",
        "bus": "San_Gaspar-132",
        "lmax": [
          [
            4.801
          ]
        ]
      },
      {
        "uid": 178,
        "name": "d12500_11",
        "bus": "Acacias-13",
        "lmax": [
          [
            5.336
          ]
        ]
      },
      {
        "uid": 179,
        "name": "d12502_11",
        "bus": "Amatitlan-13",
        "lmax": [
          [
            25.058
          ]
        ]
      },
      {
        "uid": 180,
        "name": "d12503_11",
        "bus": "Antigua-13",
        "lmax": [
          [
            20.996
          ]
        ]
      },
      {
        "uid": 181,
        "name": "d12504_11",
        "bus": "Augusto_Palma-13",
        "lmax": [
          [
            9.967
          ]
        ]
      },
      {
        "uid": 182,
        "name": "d12505_11",
        "bus": "Aurora-13",
        "lmax": [
          [
            20.589
          ]
        ]
      },
      {
        "uid": 183,
        "name": "d12506_11",
        "bus": "Barcenas-13",
        "lmax": [
          [
            14.77
          ]
        ]
      },
      {
        "uid": 184,
        "name": "d12507_11",
        "bus": "Carlos_Dorion-131",
        "lmax": [
          [
            21.265
          ]
        ]
      },
      {
        "uid": 185,
        "name": "d12508_11",
        "bus": "Carlos_Dorion-132",
        "lmax": [
          [
            5.919
          ]
        ]
      },
      {
        "uid": 186,
        "name": "d12510_11",
        "bus": "Ciudad_Quetzal-13",
        "lmax": [
          [
            7.572
          ]
        ]
      },
      {
        "uid": 187,
        "name": "d12511_11",
        "bus": "San_Cristobal-13",
        "lmax": [
          [
            21.854
          ]
        ]
      },
      {
        "uid": 188,
        "name": "d12512_11",
        "bus": "Ciudad_Vieja-13",
        "lmax": [
          [
            21.96
          ]
        ]
      },
      {
        "uid": 189,
        "name": "d12513_11",
        "bus": "El_Guarda-13",
        "lmax": [
          [
            10.007
          ]
        ]
      },
      {
        "uid": 190,
        "name": "d12515_11",
        "bus": "El_Sitio-13",
        "lmax": [
          [
            25.577
          ]
        ]
      },
      {
        "uid": 191,
        "name": "d12516_11",
        "bus": "Gerona-13",
        "lmax": [
          [
            5.414
          ]
        ]
      },
      {
        "uid": 192,
        "name": "d12517_11",
        "bus": "Guadalupe-13",
        "lmax": [
          [
            15.806
          ]
        ]
      },
      {
        "uid": 193,
        "name": "d12518_11",
        "bus": "Hector_Flores-13",
        "lmax": [
          [
            21.271
          ]
        ]
      },
      {
        "uid": 194,
        "name": "d12519_11",
        "bus": "Hincapie-13",
        "lmax": [
          [
            21.308
          ]
        ]
      },
      {
        "uid": 195,
        "name": "d12521_11",
        "bus": "Kaminal-13",
        "lmax": [
          [
            20.675
          ]
        ]
      },
      {
        "uid": 196,
        "name": "d12522_11",
        "bus": "La_Castellana-13",
        "lmax": [
          [
            25.354
          ]
        ]
      },
      {
        "uid": 197,
        "name": "d12523_11",
        "bus": "Las_Flores-13",
        "lmax": [
          [
            15.744
          ]
        ]
      },
      {
        "uid": 198,
        "name": "d12524_11",
        "bus": "Luis_Nimatuj-13",
        "lmax": [
          [
            10.307
          ]
        ]
      },
      {
        "uid": 199,
        "name": "d12525_11",
        "bus": "Los_Proceres-13",
        "lmax": [
          [
            25.325
          ]
        ]
      },
      {
        "uid": 200,
        "name": "d12526_11",
        "bus": "Santa_Lucia_Cotz-13",
        "lmax": [
          [
            10.951
          ]
        ]
      },
      {
        "uid": 201,
        "name": "d12527_11",
        "bus": "Monte_Cristo-13",
        "lmax": [
          [
            23.57
          ]
        ]
      },
      {
        "uid": 202,
        "name": "d12528_11",
        "bus": "Minerva-13",
        "lmax": [
          [
            10.081
          ]
        ]
      },
      {
        "uid": 203,
        "name": "d12529_11",
        "bus": "Mixco-13",
        "lmax": [
          [
            26.066
          ]
        ]
      },
      {
        "uid": 204,
        "name": "d12530_11",
        "bus": "Monte_Maria-13",
        "lmax": [
          [
            9.486
          ]
        ]
      },
      {
        "uid": 205,
        "name": "d12531_11",
        "bus": "Monserrat-13",
        "lmax": [
          [
            23.203
          ]
        ]
      },
      {
        "uid": 206,
        "name": "d12532_11",
        "bus": "Norte-13",
        "lmax": [
          [
            7.96
          ]
        ]
      },
      {
        "uid": 207,
        "name": "d12533_11",
        "bus": "Palmeras-13",
        "lmax": [
          [
            9.792
          ]
        ]
      },
      {
        "uid": 208,
        "name": "d12534_11",
        "bus": "Portuaria-13",
        "lmax": [
          [
            6.835
          ]
        ]
      },
      {
        "uid": 209,
        "name": "d12535_11",
        "bus": "Puerto_San_Jose-13",
        "lmax": [
          [
            10.903
          ]
        ]
      },
      {
        "uid": 210,
        "name": "d12536_11",
        "bus": "Petapa-13",
        "lmax": [
          [
            24.092
          ]
        ]
      },
      {
        "uid": 211,
        "name": "d12537_11",
        "bus": "Rodriguez_Briones-13",
        "lmax": [
          [
            25.675
          ]
        ]
      },
      {
        "uid": 212,
        "name": "d12538_11",
        "bus": "Roosevelt-13",
        "lmax": [
          [
            25.22
          ]
        ]
      },
      {
        "uid": 213,
        "name": "d12539_11",
        "bus": "San_Gaspar-13",
        "lmax": [
          [
            13.899
          ]
        ]
      },
      {
        "uid": 214,
        "name": "d12540_11",
        "bus": "San_Juan_de_Dios-13",
        "lmax": [
          [
            20.672
          ]
        ]
      },
      {
        "uid": 215,
        "name": "d12541_11",
        "bus": "San_Lucas-13",
        "lmax": [
          [
            12.972
          ]
        ]
      },
      {
        "uid": 216,
        "name": "d12542_11",
        "bus": "San_Miguel_Petapa-13",
        "lmax": [
          [
            16.381
          ]
        ]
      },
      {
        "uid": 217,
        "name": "d12543_11",
        "bus": "San_Isidro_TRELEC-13",
        "lmax": [
          [
            9.981
          ]
        ]
      },
      {
        "uid": 218,
        "name": "d12544_11",
        "bus": "Santa_Maria_Marquez-13",
        "lmax": [
          [
            16.242
          ]
        ]
      },
      {
        "uid": 219,
        "name": "d12545_11",
        "bus": "Papi_Stratchan-13",
        "lmax": [
          [
            23.638
          ]
        ]
      },
      {
        "uid": 220,
        "name": "d12548_11",
        "bus": "Tinco-13",
        "lmax": [
          [
            8.072
          ]
        ]
      },
      {
        "uid": 221,
        "name": "d12549_11",
        "bus": "Villa_Lobos-13",
        "lmax": [
          [
            6.208
          ]
        ]
      },
      {
        "uid": 222,
        "name": "d12550_11",
        "bus": "Villa_Nueva-131",
        "lmax": [
          [
            12.693
          ]
        ]
      },
      {
        "uid": 223,
        "name": "d12552_11",
        "bus": "Cambray-13",
        "lmax": [
          [
            9.515
          ]
        ]
      },
      {
        "uid": 224,
        "name": "d12553_11",
        "bus": "Mayan_Golf-13",
        "lmax": [
          [
            20.455
          ]
        ]
      },
      {
        "uid": 225,
        "name": "d12554_11",
        "bus": "Llano_Largo-13",
        "lmax": [
          [
            10.825
          ]
        ]
      },
      {
        "uid": 226,
        "name": "d12557_11",
        "bus": "San_Juan_Sacatepequez-13",
        "lmax": [
          [
            10.219
          ]
        ]
      },
      {
        "uid": 227,
        "name": "d12558_11",
        "bus": "Acacias-132",
        "lmax": [
          [
            3.603
          ]
        ]
      },
      {
        "uid": 228,
        "name": "d12559_11",
        "bus": "Sauce-13",
        "lmax": [
          [
            23.812
          ]
        ]
      },
      {
        "uid": 229,
        "name": "d12560_11",
        "bus": "Palin_TRELEC-13",
        "lmax": [
          [
            13.419
          ]
        ]
      },
      {
        "uid": 230,
        "name": "d12561_11",
        "bus": "Arrazola-13",
        "lmax": [
          [
            17.77
          ]
        ]
      },
      {
        "uid": 231,
        "name": "d12563_11",
        "bus": "Santa_Maria_Cauque-13",
        "lmax": [
          [
            12.38
          ]
        ]
      },
      {
        "uid": 232,
        "name": "d12564_11",
        "bus": "Los_Lirios-13",
        "lmax": [
          [
            12.962
          ]
        ]
      },
      {
        "uid": 233,
        "name": "d12565_11",
        "bus": "Milagro-13",
        "lmax": [
          [
            7.109
          ]
        ]
      },
      {
        "uid": 234,
        "name": "d12566_11",
        "bus": "Miriam-13",
        "lmax": [
          [
            8.647
          ]
        ]
      },
      {
        "uid": 235,
        "name": "d12567_11",
        "bus": "Iztapa-13",
        "lmax": [
          [
            3.117
          ]
        ]
      },
      {
        "uid": 236,
        "name": "d12568_11",
        "bus": "Naranjo-13",
        "lmax": [
          [
            7.57
          ]
        ]
      },
      {
        "uid": 237,
        "name": "d12569_11",
        "bus": "Rodriguez_Briones-132",
        "lmax": [
          [
            8.627
          ]
        ]
      },
      {
        "uid": 238,
        "name": "d12570_11",
        "bus": "Guadalupe-132",
        "lmax": [
          [
            9.267
          ]
        ]
      },
      {
        "uid": 239,
        "name": "d12571_11",
        "bus": "Villa_Lobos-132",
        "lmax": [
          [
            6.921
          ]
        ]
      },
      {
        "uid": 240,
        "name": "d12572_11",
        "bus": "Santa_Monica-13",
        "lmax": [
          [
            7.384
          ]
        ]
      },
      {
        "uid": 241,
        "name": "d12573_11",
        "bus": "Ciudad_Quetzal-132",
        "lmax": [
          [
            4.812
          ]
        ]
      },
      {
        "uid": 242,
        "name": "d12574_11",
        "bus": "Santa_Maria_Marquez-132",
        "lmax": [
          [
            11.474
          ]
        ]
      },
      {
        "uid": 243,
        "name": "d12575_11",
        "bus": "Hincapie-132",
        "lmax": [
          [
            4.328
          ]
        ]
      },
      {
        "uid": 244,
        "name": "d12576_11",
        "bus": "Cambray-132",
        "lmax": [
          [
            9.515
          ]
        ]
      },
      {
        "uid": 245,
        "name": "d12577_11",
        "bus": "Gerona-132",
        "lmax": [
          [
            5.414
          ]
        ]
      },
      {
        "uid": 246,
        "name": "d12579_11",
        "bus": "San_Miguel_Petapa-132",
        "lmax": [
          [
            8.191
          ]
        ]
      },
      {
        "uid": 247,
        "name": "d14013_11",
        "bus": "Barberena-13",
        "lmax": [
          [
            5.505
          ]
        ]
      },
      {
        "uid": 248,
        "name": "d14015_11",
        "bus": "Cabanas-34",
        "lmax": [
          [
            4.467
          ]
        ]
      },
      {
        "uid": 249,
        "name": "d14019_11",
        "bus": "Esquipulas-13",
        "lmax": [
          [
            4.739
          ]
        ]
      },
      {
        "uid": 250,
        "name": "d14021_11",
        "bus": "Guanagazapa-13",
        "lmax": [
          [
            1.585
          ]
        ]
      },
      {
        "uid": 251,
        "name": "d14023_11",
        "bus": "Los_Amates-34",
        "lmax": [
          [
            4.492
          ]
        ]
      },
      {
        "uid": 252,
        "name": "d14025_11",
        "bus": "Pasaco-13",
        "lmax": [
          [
            3.593
          ]
        ]
      },
      {
        "uid": 253,
        "name": "d14031_11",
        "bus": "Santo_Tomas_de_Castilla-13",
        "lmax": [
          [
            5.012
          ]
        ]
      },
      {
        "uid": 254,
        "name": "d14037_11",
        "bus": "Fray_Bartolome_de_las_Casas-13",
        "lmax": [
          [
            3.066
          ]
        ]
      },
      {
        "uid": 255,
        "name": "d14216_11",
        "bus": "Interfaz-Rio_Dulce-34",
        "lmax": [
          [
            2.516
          ]
        ]
      },
      {
        "uid": 256,
        "name": "d14319_11",
        "bus": "Tapachula-400",
        "lmax": [
          [
            30785.16
          ]
        ]
      },
      {
        "uid": 257,
        "name": "d14319_PE",
        "bus": "Tapachula-400",
        "lmax": [
          [
            1965.0
          ]
        ]
      },
      {
        "uid": 258,
        "name": "d18124_11",
        "bus": "Todos_Santos_Cuchumatan-34",
        "lmax": [
          [
            9.708
          ]
        ]
      },
      {
        "uid": 259,
        "name": "d18201_11",
        "bus": "Tecun_Uman-13",
        "lmax": [
          [
            7.75
          ]
        ]
      },
      {
        "uid": 260,
        "name": "d18241_11",
        "bus": "Cuyotenango-13",
        "lmax": [
          [
            5.056
          ]
        ]
      },
      {
        "uid": 261,
        "name": "d28161_11",
        "bus": "Ahuachapan-230",
        "lmax": [
          [
            68.7
          ]
        ]
      }
    ],
    "line_array": [
      {
        "uid": 1,
        "name": "l801_1139_1",
        "bus_a": "Las_Cruces-230",
        "bus_b": "Palestina-230",
        "reactance": 0.00706158,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 2,
        "name": "l801_1139_2",
        "bus_a": "Las_Cruces-230",
        "bus_b": "Palestina-230",
        "reactance": 0.00706158,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 3,
        "name": "l1101_1124_1",
        "bus_a": "Aguacapa-230",
        "bus_b": "La_Vega-230",
        "reactance": 0.02652,
        "tmax_ab": 374.0,
        "tmax_ba": 374.0
      },
      {
        "uid": 4,
        "name": "l1101_1124_2",
        "bus_a": "Aguacapa-230",
        "bus_b": "La_Vega-230",
        "reactance": 0.0267284,
        "tmax_ab": 396.38,
        "tmax_ba": 396.38
      },
      {
        "uid": 5,
        "name": "l1101_1140_1",
        "bus_a": "Aguacapa-230",
        "bus_b": "Pacifico-230",
        "reactance": 0.0157984,
        "tmax_ab": 525.85,
        "tmax_ba": 525.85
      },
      {
        "uid": 6,
        "name": "l1101_1908_1",
        "bus_a": "Aguacapa-230",
        "bus_b": "Jaguar_Energy-230",
        "reactance": 0.0148872,
        "tmax_ab": 453.74,
        "tmax_ba": 453.74
      },
      {
        "uid": 7,
        "name": "l1101_1908_2",
        "bus_a": "Aguacapa-230",
        "bus_b": "Jaguar_Energy-230",
        "reactance": 0.0148884,
        "tmax_ab": 453.74,
        "tmax_ba": 453.74
      },
      {
        "uid": 8,
        "name": "l1102_1106_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Escuintla-231",
        "reactance": 0.00028,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 9,
        "name": "l1102_1106_2",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Escuintla-231",
        "reactance": 0.00037,
        "tmax_ab": 376.1,
        "tmax_ba": 376.1
      },
      {
        "uid": 10,
        "name": "l1102_1111_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Sidegua-230",
        "reactance": 0.00183,
        "tmax_ab": 195.2,
        "tmax_ba": 195.2
      },
      {
        "uid": 11,
        "name": "l1102_1112_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Tampa-230",
        "reactance": 0.00183,
        "tmax_ab": 195.2,
        "tmax_ba": 195.2
      },
      {
        "uid": 12,
        "name": "l1102_1140_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Pacifico-230",
        "reactance": 0.00742,
        "tmax_ab": 347.38,
        "tmax_ba": 347.38
      },
      {
        "uid": 13,
        "name": "l1102_1150_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Santa_Isabel-230",
        "reactance": 0.0287147,
        "tmax_ab": 232.0,
        "tmax_ba": 232.0
      },
      {
        "uid": 14,
        "name": "l1102_1157_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Guatemala_Sur-232",
        "reactance": 0.03064,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 15,
        "name": "l1103_1141_1",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-233",
        "reactance": 0.00552,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 16,
        "name": "l1103_1141_2",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-233",
        "reactance": 0.00552,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 17,
        "name": "l1105_1150_1",
        "bus_a": "Enron-230",
        "bus_b": "Santa_Isabel-230",
        "reactance": 0.00839319,
        "tmax_ab": 314.71,
        "tmax_ba": 314.71
      },
      {
        "uid": 18,
        "name": "l1106_1109_1",
        "bus_a": "Escuintla-231",
        "bus_b": "Guatemala_Sur-231",
        "reactance": 0.03027,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 19,
        "name": "l1106_1120_1",
        "bus_a": "Escuintla-231",
        "bus_b": "San_Joaquin-230",
        "reactance": 0.00315719,
        "tmax_ab": 525.85,
        "tmax_ba": 525.85
      },
      {
        "uid": 20,
        "name": "l1106_1132_1",
        "bus_a": "Escuintla-231",
        "bus_b": "Siquinala-230",
        "reactance": 0.01201,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 21,
        "name": "l1106_1160_1",
        "bus_a": "Escuintla-231",
        "bus_b": "Las_Palmas-230",
        "reactance": 0.0001,
        "tmax_ab": 276.0,
        "tmax_ba": 276.0
      },
      {
        "uid": 22,
        "name": "l1107_1108_1",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "Guatemala_Norte-231",
        "reactance": 0.01247,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 23,
        "name": "l1107_1109_1",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "Guatemala_Sur-231",
        "reactance": 0.00849,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 24,
        "name": "l1107_1136_2",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "Guatemala_Norte-232",
        "reactance": 0.01247,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 25,
        "name": "l1107_1157_2",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "Guatemala_Sur-232",
        "reactance": 0.00849,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 26,
        "name": "l1107_1170_1",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "San_Antonio_el_Sitio-231",
        "reactance": 0.0122867,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 27,
        "name": "l1108_1136_1",
        "bus_a": "Guatemala_Norte-231",
        "bus_b": "Guatemala_Norte-232",
        "reactance": 0.0001,
        "tmax_ab": 995.93,
        "tmax_ba": 995.93
      },
      {
        "uid": 28,
        "name": "l1108_1444_1",
        "bus_a": "Guatemala_Norte-231",
        "bus_b": "Tac_Tic-231",
        "reactance": 0.05114,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 29,
        "name": "l1108_1771_1",
        "bus_a": "Guatemala_Norte-231",
        "bus_b": "San_Agustin-230",
        "reactance": 0.05217,
        "tmax_ab": 374.0,
        "tmax_ba": 374.0
      },
      {
        "uid": 30,
        "name": "l1109_1127_1",
        "bus_a": "Guatemala_Sur-231",
        "bus_b": "Incienso-230",
        "reactance": 0.0138945,
        "tmax_ab": 433.03,
        "tmax_ba": 433.03
      },
      {
        "uid": 31,
        "name": "l1109_1130_1",
        "bus_a": "Guatemala_Sur-231",
        "bus_b": "Las_Cruces-230_1130",
        "reactance": 0.0162959,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 32,
        "name": "l1109_1157_1",
        "bus_a": "Guatemala_Sur-231",
        "bus_b": "Guatemala_Sur-232",
        "reactance": 0.0001,
        "tmax_ab": 796.74,
        "tmax_ba": 796.74
      },
      {
        "uid": 33,
        "name": "l1110_1119_1",
        "bus_a": "Los_Brillantes-231",
        "bus_b": "Esperanza-230",
        "reactance": 0.03773,
        "tmax_ab": 330.9,
        "tmax_ba": 330.9
      },
      {
        "uid": 34,
        "name": "l1110_1145_1",
        "bus_a": "Los_Brillantes-231",
        "bus_b": "Palo_Gordo-231",
        "reactance": 0.01922,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 35,
        "name": "l1113_1115_1",
        "bus_a": "Escuintla-138",
        "bus_b": "Jurun_Marinala-138",
        "reactance": 0.03309,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 36,
        "name": "l1113_1755_1",
        "bus_a": "Escuintla-138",
        "bus_b": "Generadora_Costa_Sur-138",
        "reactance": 0.04703,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 37,
        "name": "l1114_1115_2",
        "bus_a": "Guatemala_Sur-138",
        "bus_b": "Jurun_Marinala-138",
        "reactance": 0.08134,
        "tmax_ab": 133.4,
        "tmax_ba": 133.4
      },
      {
        "uid": 38,
        "name": "l1114_1122_1",
        "bus_a": "Guatemala_Sur-138",
        "bus_b": "Palin-138T",
        "reactance": 0.05475,
        "tmax_ab": 133.4,
        "tmax_ba": 133.4
      },
      {
        "uid": 39,
        "name": "l1115_1122_1",
        "bus_a": "Jurun_Marinala-138",
        "bus_b": "Palin-138T",
        "reactance": 0.02662,
        "tmax_ab": 133.4,
        "tmax_ba": 133.4
      },
      {
        "uid": 40,
        "name": "l1117_1164_1",
        "bus_a": "San_Jose-230",
        "bus_b": "Costa_Linda-230",
        "reactance": 0.0032941,
        "tmax_ab": 290.5,
        "tmax_ba": 290.5
      },
      {
        "uid": 41,
        "name": "l1118_1796_1",
        "bus_a": "Aguacapa-13",
        "bus_b": "Hidroelectrica_El_Cobano-13",
        "reactance": 0.000989,
        "tmax_ab": 15.75,
        "tmax_ba": 15.75
      },
      {
        "uid": 42,
        "name": "l1119_1841_1",
        "bus_a": "Esperanza-230",
        "bus_b": "Huehuetenango-232",
        "reactance": 0.03292,
        "tmax_ab": 438.2,
        "tmax_ba": 438.2
      },
      {
        "uid": 43,
        "name": "l1120_1121_1",
        "bus_a": "San_Joaquin-230",
        "bus_b": "Arizona-230",
        "reactance": 0.02802,
        "tmax_ab": 195.2,
        "tmax_ba": 195.2
      },
      {
        "uid": 44,
        "name": "l1120_1140_1",
        "bus_a": "San_Joaquin-230",
        "bus_b": "Pacifico-230",
        "reactance": 0.0012373,
        "tmax_ab": 525.85,
        "tmax_ba": 525.85
      },
      {
        "uid": 45,
        "name": "l1122_1123_1",
        "bus_a": "Palin-138T",
        "bus_b": "Palin-138",
        "reactance": 0.00051,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 46,
        "name": "l1122_1174_1",
        "bus_a": "Palin-138T",
        "bus_b": "Viento_Blanco-138",
        "reactance": 0.0207414,
        "tmax_ab": 117.0,
        "tmax_ba": 117.0
      },
      {
        "uid": 47,
        "name": "l1124_1129_1",
        "bus_a": "La_Vega-230",
        "bus_b": "Moyuta-232",
        "reactance": 0.03852,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 48,
        "name": "l1124_1170_1",
        "bus_a": "La_Vega-230",
        "bus_b": "San_Antonio_el_Sitio-231",
        "reactance": 0.00780332,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 49,
        "name": "l1124_28161_1",
        "bus_a": "La_Vega-230",
        "bus_b": "Ahuachapan-230",
        "reactance": 0.08391,
        "tmax_ab": 352.56,
        "tmax_ba": 352.56
      },
      {
        "uid": 50,
        "name": "l1125_1126_1",
        "bus_a": "Moyuta-231",
        "bus_b": "Moyuta-230",
        "reactance": 0.00144,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 51,
        "name": "l1125_28161_1",
        "bus_a": "Moyuta-231",
        "bus_b": "Ahuachapan-230",
        "reactance": 0.02731,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 52,
        "name": "l1126_1129_2",
        "bus_a": "Moyuta-230",
        "bus_b": "Moyuta-232",
        "reactance": 0.00144,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 53,
        "name": "l1128_14319_1",
        "bus_a": "Los_Brillantes-400",
        "bus_b": "Tapachula-400",
        "reactance": 0.02398,
        "tmax_ab": 1517.0,
        "tmax_ba": 1517.0
      },
      {
        "uid": 54,
        "name": "l1130_1137_1",
        "bus_a": "Las_Cruces-230_1130",
        "bus_b": "Guatemala_Oeste-230",
        "reactance": 0.00860061,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 55,
        "name": "l1130_1137_2",
        "bus_a": "Las_Cruces-230_1130",
        "bus_b": "Guatemala_Oeste-230",
        "reactance": 0.00860061,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 56,
        "name": "l1130_1147_1",
        "bus_a": "Las_Cruces-230_1130",
        "bus_b": "SJC-230",
        "reactance": 0.018284,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 57,
        "name": "l1130_1149_1",
        "bus_a": "Las_Cruces-230_1130",
        "bus_b": "GUS_San_Gabriel_CEMPRO-230",
        "reactance": 0.0108857,
        "tmax_ab": 254.96,
        "tmax_ba": 254.96
      },
      {
        "uid": 58,
        "name": "l1130_1157_2",
        "bus_a": "Las_Cruces-230_1130",
        "bus_b": "Guatemala_Sur-232",
        "reactance": 0.0162959,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 59,
        "name": "l1131_1174_1",
        "bus_a": "Ortitlan-138",
        "bus_b": "Viento_Blanco-138",
        "reactance": 0.0139519,
        "tmax_ab": 117.0,
        "tmax_ba": 117.0
      },
      {
        "uid": 60,
        "name": "l1132_1145_1",
        "bus_a": "Siquinala-230",
        "bus_b": "Palo_Gordo-231",
        "reactance": 0.03875,
        "tmax_ab": 390.4,
        "tmax_ba": 390.4
      },
      {
        "uid": 61,
        "name": "l1132_1168_1",
        "bus_a": "Siquinala-230",
        "bus_b": "Pantaleon-230",
        "reactance": 0.00696406,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 62,
        "name": "l1132_1219_1",
        "bus_a": "Siquinala-230",
        "bus_b": "Magdalena-230",
        "reactance": 0.02332,
        "tmax_ab": 365.54,
        "tmax_ba": 365.54
      },
      {
        "uid": 63,
        "name": "l1133_1444_1",
        "bus_a": "Panzos-230",
        "bus_b": "Tac_Tic-231",
        "reactance": 0.0529751,
        "tmax_ab": 262.92,
        "tmax_ba": 262.92
      },
      {
        "uid": 64,
        "name": "l1133_1730_1",
        "bus_a": "Panzos-230",
        "bus_b": "Izabal-230",
        "reactance": 0.0286266,
        "tmax_ab": 262.92,
        "tmax_ba": 262.92
      },
      {
        "uid": 65,
        "name": "l1135_1148_1",
        "bus_a": "Renace-232",
        "bus_b": "Renace-234",
        "reactance": 0.00089174,
        "tmax_ab": 458.13,
        "tmax_ba": 458.13
      },
      {
        "uid": 66,
        "name": "l1135_1756_1",
        "bus_a": "Renace-232",
        "bus_b": "Renace-230",
        "reactance": 0.0041669,
        "tmax_ab": 434.62,
        "tmax_ba": 434.62
      },
      {
        "uid": 67,
        "name": "l1136_1448_2",
        "bus_a": "Guatemala_Norte-232",
        "bus_b": "Tac_Tic-232",
        "reactance": 0.05114,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 68,
        "name": "l1139_1140_1",
        "bus_a": "Palestina-230",
        "bus_b": "Pacifico-230",
        "reactance": 0.0203421,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 69,
        "name": "l1139_1140_2",
        "bus_a": "Palestina-230",
        "bus_b": "Pacifico-230",
        "reactance": 0.0203421,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 70,
        "name": "l1140_1164_1",
        "bus_a": "Pacifico-230",
        "bus_b": "Costa_Linda-230",
        "reactance": 0.0140009,
        "tmax_ab": 290.5,
        "tmax_ba": 290.5
      },
      {
        "uid": 71,
        "name": "l1140_1166_1",
        "bus_a": "Pacifico-230",
        "bus_b": "Santa_Ana-230",
        "reactance": 0.00810619,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 72,
        "name": "l1140_1219_1",
        "bus_a": "Pacifico-230",
        "bus_b": "Magdalena-230",
        "reactance": 0.0254118,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 73,
        "name": "l1141_1444_1",
        "bus_a": "Chixoy-233",
        "bus_b": "Tac_Tic-231",
        "reactance": 0.02995,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 74,
        "name": "l1141_1448_2",
        "bus_a": "Chixoy-233",
        "bus_b": "Tac_Tic-232",
        "reactance": 0.02995,
        "tmax_ab": 444.6,
        "tmax_ba": 444.6
      },
      {
        "uid": 75,
        "name": "l1141_1771_1",
        "bus_a": "Chixoy-233",
        "bus_b": "San_Agustin-230",
        "reactance": 0.0695573,
        "tmax_ab": 438.2,
        "tmax_ba": 438.2
      },
      {
        "uid": 76,
        "name": "l1141_1845_1",
        "bus_a": "Chixoy-233",
        "bus_b": "Uspantan-230",
        "reactance": 0.02344,
        "tmax_ab": 439.8,
        "tmax_ba": 439.8
      },
      {
        "uid": 77,
        "name": "l1141_1845_2",
        "bus_a": "Chixoy-233",
        "bus_b": "Uspantan-230",
        "reactance": 0.02344,
        "tmax_ab": 439.8,
        "tmax_ba": 439.8
      },
      {
        "uid": 78,
        "name": "l1143_12049_1",
        "bus_a": "Guatemala_Oeste-69",
        "bus_b": "Ciudad_Quetzal-69",
        "reactance": 0.0699208,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 79,
        "name": "l1143_12240_1",
        "bus_a": "Guatemala_Oeste-69",
        "bus_b": "San_Juan_Sacatepequez-69",
        "reactance": 0.060374,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 80,
        "name": "l1144_12161_1",
        "bus_a": "Palestina-69",
        "bus_b": "San_Gaspar-69",
        "reactance": 0.138813,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 81,
        "name": "l1144_12272_1",
        "bus_a": "Palestina-69",
        "bus_b": "Palin_TRELEC-69",
        "reactance": 0.044167,
        "tmax_ab": 80.07,
        "tmax_ba": 80.07
      },
      {
        "uid": 82,
        "name": "l1144_12272_2",
        "bus_a": "Palestina-69",
        "bus_b": "Palin_TRELEC-69",
        "reactance": 0.0487398,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 83,
        "name": "l1145_1146_1",
        "bus_a": "Palo_Gordo-231",
        "bus_b": "Palo_Gordo-230",
        "reactance": 0.00077,
        "tmax_ab": 103.97,
        "tmax_ba": 103.97
      },
      {
        "uid": 84,
        "name": "l1151_1158_1",
        "bus_a": "Escuintla-691",
        "bus_b": "Escuintla-692",
        "reactance": 0.0001,
        "tmax_ab": 376.46,
        "tmax_ba": 376.46
      },
      {
        "uid": 85,
        "name": "l1151_1240_1",
        "bus_a": "Escuintla-691",
        "bus_b": "El_Jocote-69",
        "reactance": 0.12419,
        "tmax_ab": 121.3,
        "tmax_ba": 121.3
      },
      {
        "uid": 86,
        "name": "l1151_12205_1",
        "bus_a": "Escuintla-691",
        "bus_b": "Guacalate-692",
        "reactance": 0.01643,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 87,
        "name": "l1151_12241_1",
        "bus_a": "Escuintla-691",
        "bus_b": "Trinidad-69",
        "reactance": 0.14894,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 88,
        "name": "l1152_1408_1",
        "bus_a": "Guatemala_Norte-691",
        "bus_b": "Novella-69",
        "reactance": 0.28095,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 89,
        "name": "l1152_12081_1",
        "bus_a": "Guatemala_Norte-691",
        "bus_b": "Guatemala_Norte_Guatemala-691",
        "reactance": 0.0413158,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 90,
        "name": "l1152_12082_1",
        "bus_a": "Guatemala_Norte-691",
        "bus_b": "Guatemala_Norte_Guatemala-692",
        "reactance": 0.041311,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 91,
        "name": "l1152_12371_1",
        "bus_a": "Guatemala_Norte-691",
        "bus_b": "Incinate-69",
        "reactance": 0.0284679,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 92,
        "name": "l1153_12009_1",
        "bus_a": "Guatemala_Norte-692",
        "bus_b": "Augusto_Palma-69",
        "reactance": 0.0194497,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 93,
        "name": "l1153_12245_1",
        "bus_a": "Guatemala_Norte-692",
        "bus_b": "La_Roca-69D",
        "reactance": 0.0699265,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 94,
        "name": "l1153_12372_1",
        "bus_a": "Guatemala_Norte-692",
        "bus_b": "Incinate-692",
        "reactance": 0.0222052,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 95,
        "name": "l1154_1204_1",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "Centro-69",
        "reactance": 0.06893,
        "tmax_ab": 53.8,
        "tmax_ba": 53.8
      },
      {
        "uid": 96,
        "name": "l1154_1204_2",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "Centro-69",
        "reactance": 0.06693,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 97,
        "name": "l1154_1204_3",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "Centro-69",
        "reactance": 0.06693,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 98,
        "name": "l1154_12192_1",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "Villa_Lobos-69",
        "reactance": 0.0351898,
        "tmax_ab": 141.98,
        "tmax_ba": 141.98
      },
      {
        "uid": 99,
        "name": "l1154_12304_2",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "Santa_Monica-692",
        "reactance": 0.0165,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 100,
        "name": "l1154_12304_4",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "Santa_Monica-692",
        "reactance": 0.017902,
        "tmax_ab": 92.02,
        "tmax_ba": 92.02
      },
      {
        "uid": 101,
        "name": "l1155_12062_1",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "Guadalupe-691",
        "reactance": 0.067921,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 102,
        "name": "l1155_12150_1",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "Rodriguez_Briones-69",
        "reactance": 0.024428,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 103,
        "name": "l1155_12152_1",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "Rodriguez_Briones-692",
        "reactance": 0.024482,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 104,
        "name": "l1155_12273_1",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "Guatemala_Este_Guatemala-694",
        "reactance": 0.0109967,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 105,
        "name": "l1155_12301_1",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "Sector_Industrial_Petapa-69",
        "reactance": 0.124337,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 106,
        "name": "l1156_1364_1",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "Chacara-692",
        "reactance": 0.147838,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 107,
        "name": "l1156_1425_1",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "La_Vega-69",
        "reactance": 0.28262,
        "tmax_ab": 53.8,
        "tmax_ba": 53.8
      },
      {
        "uid": 108,
        "name": "l1156_12147_1",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "Petapa-69",
        "reactance": 0.0528838,
        "tmax_ab": 141.98,
        "tmax_ba": 141.98
      },
      {
        "uid": 109,
        "name": "l1156_12303_1",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "Santa_Monica-691",
        "reactance": 0.018186,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 110,
        "name": "l1156_12303_3",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "Santa_Monica-691",
        "reactance": 0.017816,
        "tmax_ab": 92.02,
        "tmax_ba": 92.02
      },
      {
        "uid": 111,
        "name": "l1158_12282_1",
        "bus_a": "Escuintla-692",
        "bus_b": "Santa_Ana-693",
        "reactance": 0.076879,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 112,
        "name": "l1160_1161_1",
        "bus_a": "Las_Palmas-230",
        "bus_b": "Las_Palmas-231",
        "reactance": 0.0001,
        "tmax_ab": 276.0,
        "tmax_ba": 276.0
      },
      {
        "uid": 113,
        "name": "l1160_1162_1",
        "bus_a": "Las_Palmas-230",
        "bus_b": "Las_Palmas-232",
        "reactance": 0.0001,
        "tmax_ab": 276.0,
        "tmax_ba": 276.0
      },
      {
        "uid": 114,
        "name": "l1163_12243_1",
        "bus_a": "Guate_Sur_Imperialtex_Samboro-69D",
        "bus_b": "Samboro-69D",
        "reactance": 0.03214,
        "tmax_ab": 62.82,
        "tmax_ba": 62.82
      },
      {
        "uid": 115,
        "name": "l1163_12269_1",
        "bus_a": "Guate_Sur_Imperialtex_Samboro-69D",
        "bus_b": "Imperialtex-69D",
        "reactance": 0.00748,
        "tmax_ab": 62.82,
        "tmax_ba": 62.82
      },
      {
        "uid": 116,
        "name": "l1165_1169_1",
        "bus_a": "La_Union-230",
        "bus_b": "Madre_Tierra-230",
        "reactance": 0.00593338,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 117,
        "name": "l1165_1219_1",
        "bus_a": "La_Union-230",
        "bus_b": "Magdalena-230",
        "reactance": 0.0200495,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 118,
        "name": "l1166_1219_1",
        "bus_a": "Santa_Ana-230",
        "bus_b": "Magdalena-230",
        "reactance": 0.0182528,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 119,
        "name": "l1167_1168_1",
        "bus_a": "Pantaleon-231",
        "bus_b": "Pantaleon-230",
        "reactance": 0.0008147,
        "tmax_ab": 310.73,
        "tmax_ba": 310.73
      },
      {
        "uid": 120,
        "name": "l1168_1169_1",
        "bus_a": "Pantaleon-230",
        "bus_b": "Madre_Tierra-230",
        "reactance": 0.00717298,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 121,
        "name": "l1170_1171_1",
        "bus_a": "San_Antonio_el_Sitio-231",
        "bus_b": "San_Antonio_el_Sitio-230",
        "reactance": 0.00947637,
        "tmax_ab": 314.71,
        "tmax_ba": 314.71
      },
      {
        "uid": 122,
        "name": "l1172_1173_1",
        "bus_a": "Viento_Blanco-34",
        "bus_b": "Viento_Blanco-341",
        "reactance": 0.00152327,
        "tmax_ab": 26.25,
        "tmax_ba": 26.25
      },
      {
        "uid": 123,
        "name": "l1179_1730_1",
        "bus_a": "Modesto_Mendez-230",
        "bus_b": "Izabal-230",
        "reactance": 0.047662,
        "tmax_ab": 438.2,
        "tmax_ba": 438.2
      },
      {
        "uid": 124,
        "name": "l1194_1219_1",
        "bus_a": "Magdalena_Solar-230",
        "bus_b": "Magdalena-230",
        "reactance": 0.00251276,
        "tmax_ab": 354.15,
        "tmax_ba": 354.15
      },
      {
        "uid": 125,
        "name": "l1197_1198_1",
        "bus_a": "Magdalena_Solar-34",
        "bus_b": "Magdalena_Solar-342",
        "reactance": 0.013248,
        "tmax_ab": 79.6,
        "tmax_ba": 79.6
      },
      {
        "uid": 126,
        "name": "l1204_12015_1",
        "bus_a": "Centro-69",
        "bus_b": "Aurora-69",
        "reactance": 0.0345831,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 127,
        "name": "l1204_12027_1",
        "bus_a": "Centro-69",
        "bus_b": "Centro-692",
        "reactance": 0.0001,
        "tmax_ab": 99999.0,
        "tmax_ba": 99999.0
      },
      {
        "uid": 128,
        "name": "l1204_12080_1",
        "bus_a": "Centro-69",
        "bus_b": "Guate_Sur_Laguna_Tap-69",
        "reactance": 0.0629,
        "tmax_ab": 59.7,
        "tmax_ba": 59.7
      },
      {
        "uid": 129,
        "name": "l1204_12123_1",
        "bus_a": "Centro-69",
        "bus_b": "Mixco-692",
        "reactance": 0.0506196,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 130,
        "name": "l1206_12178_1",
        "bus_a": "Salto-69",
        "bus_b": "Santa_Maria_Marquez-69",
        "reactance": 0.033236,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 131,
        "name": "l1215_1216_1",
        "bus_a": "Laguna-69",
        "bus_b": "Generadora_del_Este-69",
        "reactance": 0.0734404,
        "tmax_ab": 59.7,
        "tmax_ba": 59.7
      },
      {
        "uid": 132,
        "name": "l1215_12251_1",
        "bus_a": "Laguna-69",
        "bus_b": "Generadora_del_Este-693",
        "reactance": 0.0598803,
        "tmax_ab": 75.53,
        "tmax_ba": 75.53
      },
      {
        "uid": 133,
        "name": "l1217_12326_1",
        "bus_a": "La_Union-69",
        "bus_b": "La_Union-692",
        "reactance": 0.005348,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 134,
        "name": "l1219_1221_1",
        "bus_a": "Magdalena-230",
        "bus_b": "Magdalena-231",
        "reactance": 0.00086,
        "tmax_ab": 365.54,
        "tmax_ba": 365.54
      },
      {
        "uid": 135,
        "name": "l1220_1241_1",
        "bus_a": "Madre_Tierra-69",
        "bus_b": "Pantaleon-69",
        "reactance": 0.09515,
        "tmax_ab": 41.0,
        "tmax_ba": 41.0
      },
      {
        "uid": 136,
        "name": "l1240_1241_1",
        "bus_a": "El_Jocote-69",
        "bus_b": "Pantaleon-69",
        "reactance": 0.106471,
        "tmax_ab": 121.3,
        "tmax_ba": 121.3
      },
      {
        "uid": 137,
        "name": "l1241_1303_1",
        "bus_a": "Pantaleon-69",
        "bus_b": "Cocales-69",
        "reactance": 0.23487,
        "tmax_ab": 121.3,
        "tmax_ba": 121.3
      },
      {
        "uid": 138,
        "name": "l1241_12108_1",
        "bus_a": "Pantaleon-69",
        "bus_b": "Santa_Lucia_Cotz-69",
        "reactance": 0.010586,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 139,
        "name": "l1241_12108_2",
        "bus_a": "Pantaleon-69",
        "bus_b": "Santa_Lucia_Cotz-69",
        "reactance": 0.00971225,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 140,
        "name": "l1249_12049_1",
        "bus_a": "Las_Vacas-69",
        "bus_b": "Ciudad_Quetzal-69",
        "reactance": 0.170685,
        "tmax_ab": 79.24,
        "tmax_ba": 79.24
      },
      {
        "uid": 141,
        "name": "l1251_12292_1",
        "bus_a": "Generadora_Santa_Lucia-69",
        "bus_b": "Miriam-692",
        "reactance": 0.0490275,
        "tmax_ab": 79.4,
        "tmax_ba": 79.4
      },
      {
        "uid": 142,
        "name": "l1301_1340_1",
        "bus_a": "Chimaltenango-69",
        "bus_b": "SJC-69",
        "reactance": 0.078999,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 143,
        "name": "l1301_1364_1",
        "bus_a": "Chimaltenango-69",
        "bus_b": "Chacara-692",
        "reactance": 0.15588,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 144,
        "name": "l1301_1806_1",
        "bus_a": "Chimaltenango-69",
        "bus_b": "Gecsa-69",
        "reactance": 0.02875,
        "tmax_ab": 54.3,
        "tmax_ba": 54.3
      },
      {
        "uid": 145,
        "name": "l1302_1310_1",
        "bus_a": "Coatepeque-69",
        "bus_b": "Melendrez-69",
        "reactance": 0.30868,
        "tmax_ab": 28.8,
        "tmax_ba": 28.8
      },
      {
        "uid": 146,
        "name": "l1302_1310_2",
        "bus_a": "Coatepeque-69",
        "bus_b": "Melendrez-69",
        "reactance": 0.24308,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 147,
        "name": "l1302_1862_1",
        "bus_a": "Coatepeque-69",
        "bus_b": "Hidroelectrica_La_Libertad-691",
        "reactance": 0.18091,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 148,
        "name": "l1302_1876_1",
        "bus_a": "Coatepeque-69",
        "bus_b": "Coatepeque-692",
        "reactance": 0.0196807,
        "tmax_ab": 79.24,
        "tmax_ba": 79.24
      },
      {
        "uid": 149,
        "name": "l1303_1307_1",
        "bus_a": "Cocales-69",
        "bus_b": "La_Noria-69",
        "reactance": 0.32263,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 150,
        "name": "l1303_1816_1",
        "bus_a": "Cocales-69",
        "bus_b": "Chicacao-69",
        "reactance": 0.23817,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 151,
        "name": "l1303_1833_1",
        "bus_a": "Cocales-69",
        "bus_b": "Toliman-69",
        "reactance": 0.27781,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 152,
        "name": "l1303_12292_1",
        "bus_a": "Cocales-69",
        "bus_b": "Miriam-692",
        "reactance": 0.212132,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 153,
        "name": "l1304_1321_1",
        "bus_a": "Esperanza-69",
        "bus_b": "Orzunil-69D",
        "reactance": 0.16163,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 154,
        "name": "l1304_1329_1",
        "bus_a": "Esperanza-69",
        "bus_b": "Xelaju_Quetzaltenango-69D",
        "reactance": 0.02383,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 155,
        "name": "l1304_1330_1",
        "bus_a": "Esperanza-69",
        "bus_b": "Xelaju_Quetzaltenango-69",
        "reactance": 0.04468,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 156,
        "name": "l1304_1372_1",
        "bus_a": "Esperanza-69",
        "bus_b": "San_Marcos-69",
        "reactance": 0.32263,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 157,
        "name": "l1305_1325_1",
        "bus_a": "Huehuetenango-69",
        "bus_b": "Ixtahuacan-69",
        "reactance": 0.39603,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 158,
        "name": "l1305_1827_1",
        "bus_a": "Huehuetenango-69",
        "bus_b": "Paquix-69",
        "reactance": 0.178989,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 159,
        "name": "l1306_1316_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "San_Sebatian-69",
        "reactance": 0.03971,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 160,
        "name": "l1306_1338_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "El_Pilar-69",
        "reactance": 0.03475,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 161,
        "name": "l1306_1374_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "San_Felipe-69",
        "reactance": 0.07427,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 162,
        "name": "l1306_1828_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "El_Recreo-69D",
        "reactance": 0.04024,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 163,
        "name": "l1306_1860_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "El_Pilar-691",
        "reactance": 0.07576,
        "tmax_ab": 78.75,
        "tmax_ba": 78.75
      },
      {
        "uid": 164,
        "name": "l1306_1862_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "Hidroelectrica_La_Libertad-691",
        "reactance": 0.186783,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 165,
        "name": "l1306_1863_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "San_Isidro_Ingenio-69",
        "reactance": 0.379413,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 166,
        "name": "l1306_1869_1",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "Hidroelectrica_Las_Fuentes_II-691",
        "reactance": 0.11716,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 167,
        "name": "l1308_1310_1",
        "bus_a": "Malacatan-69",
        "bus_b": "Melendrez-69",
        "reactance": 0.44886,
        "tmax_ab": 28.8,
        "tmax_ba": 28.8
      },
      {
        "uid": 168,
        "name": "l1308_1312_1",
        "bus_a": "Malacatan-69",
        "bus_b": "Porvenir-69",
        "reactance": 0.19558,
        "tmax_ab": 28.8,
        "tmax_ba": 28.8
      },
      {
        "uid": 169,
        "name": "l1308_1846_1",
        "bus_a": "Malacatan-69",
        "bus_b": "Hidroelectrica_Finca_Lorena-69",
        "reactance": 0.162275,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 170,
        "name": "l1309_1328_1",
        "bus_a": "Mazatenango-69",
        "bus_b": "La_Maquina-69",
        "reactance": 0.41914,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 171,
        "name": "l1309_1336_1",
        "bus_a": "Mazatenango-69",
        "bus_b": "La_Cruz-69",
        "reactance": 0.06751,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 172,
        "name": "l1309_1824_1",
        "bus_a": "Mazatenango-69",
        "bus_b": "San_Antonio_Suchitepequez_RECSA-69",
        "reactance": 0.0933184,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 173,
        "name": "l1310_18200_1",
        "bus_a": "Melendrez-69",
        "bus_b": "Tecun_Uman-69",
        "reactance": 0.114829,
        "tmax_ab": 78.87,
        "tmax_ba": 78.87
      },
      {
        "uid": 174,
        "name": "l1313_1315_1",
        "bus_a": "Quiche-69",
        "bus_b": "Solola-69",
        "reactance": 0.36629,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 175,
        "name": "l1313_1326_1",
        "bus_a": "Quiche-69",
        "bus_b": "Zacualpa-69",
        "reactance": 0.4069,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 176,
        "name": "l1314_1339_1",
        "bus_a": "Santa_Maria-69",
        "bus_b": "Canada-69",
        "reactance": 0.04188,
        "tmax_ab": 56.4,
        "tmax_ba": 56.4
      },
      {
        "uid": 177,
        "name": "l1314_1374_1",
        "bus_a": "Santa_Maria-69",
        "bus_b": "San_Felipe-69",
        "reactance": 0.1388,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 178,
        "name": "l1314_1813_1",
        "bus_a": "Santa_Maria-69",
        "bus_b": "Orzunil-692",
        "reactance": 0.0139,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 179,
        "name": "l1315_1318_1",
        "bus_a": "Solola-69",
        "bus_b": "Alaska-69",
        "reactance": 0.28393,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 180,
        "name": "l1315_1810_1",
        "bus_a": "Solola-69",
        "bus_b": "Patzun-69",
        "reactance": 0.32559,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 181,
        "name": "l1315_1833_1",
        "bus_a": "Solola-69",
        "bus_b": "Toliman-69",
        "reactance": 0.28177,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 182,
        "name": "l1316_1373_1",
        "bus_a": "San_Sebatian-69",
        "bus_b": "Retalhuleuh-69",
        "reactance": 0.03872,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 183,
        "name": "l1317_1318_1",
        "bus_a": "Totonicapan-69",
        "bus_b": "Alaska-69",
        "reactance": 0.08539,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 184,
        "name": "l1318_1329_1",
        "bus_a": "Alaska-69",
        "bus_b": "Xelaju_Quetzaltenango-69D",
        "reactance": 0.14198,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 185,
        "name": "l1320_1828_1",
        "bus_a": "Irtra-69",
        "bus_b": "El_Recreo-69D",
        "reactance": 0.00179,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 186,
        "name": "l1321_1322_1",
        "bus_a": "Orzunil-69D",
        "bus_b": "Orzunil-69",
        "reactance": 0.05947,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 187,
        "name": "l1322_1813_2",
        "bus_a": "Orzunil-69",
        "bus_b": "Orzunil-692",
        "reactance": 0.05987,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 188,
        "name": "l1323_1863_1",
        "bus_a": "Champerico-69",
        "bus_b": "San_Isidro_Ingenio-69",
        "reactance": 0.230358,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 189,
        "name": "l1324_1335_1",
        "bus_a": "Tejutla-69",
        "bus_b": "Tacana-69",
        "reactance": 0.32063,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 190,
        "name": "l1324_1372_1",
        "bus_a": "Tejutla-69",
        "bus_b": "San_Marcos-69",
        "reactance": 0.23431,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 191,
        "name": "l1327_1388_1",
        "bus_a": "San_Juan_Ixcoy-69",
        "bus_b": "Barillas-69",
        "reactance": 0.44715,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 192,
        "name": "l1327_1827_1",
        "bus_a": "San_Juan_Ixcoy-69",
        "bus_b": "Paquix-69",
        "reactance": 0.144316,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 193,
        "name": "l1336_1337_1",
        "bus_a": "La_Cruz-69",
        "bus_b": "Tulula-69",
        "reactance": 0.04293,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 194,
        "name": "l1336_18240_1",
        "bus_a": "La_Cruz-69",
        "bus_b": "Cuyotenango-69",
        "reactance": 0.00522234,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 195,
        "name": "l1338_18240_1",
        "bus_a": "El_Pilar-69",
        "bus_b": "Cuyotenango-69",
        "reactance": 0.0705016,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 196,
        "name": "l1339_1399_1",
        "bus_a": "Canada-69",
        "bus_b": "Monte_Cristo-69",
        "reactance": 0.03513,
        "tmax_ab": 37.7,
        "tmax_ba": 37.7
      },
      {
        "uid": 197,
        "name": "l1340_1810_1",
        "bus_a": "SJC-69",
        "bus_b": "Patzun-69",
        "reactance": 0.219694,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 198,
        "name": "l1343_1857_1",
        "bus_a": "Hidroelectrica_El_Manantial-692",
        "bus_b": "Hidroelectrica_El_Manantial-69",
        "reactance": 0.0541497,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 199,
        "name": "l1372_1892_1",
        "bus_a": "San_Marcos-69",
        "bus_b": "San_Rafael_Pie_de_la_Cuesta-69",
        "reactance": 0.203384,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 200,
        "name": "l1398_1866_1",
        "bus_a": "El_Recreo-69",
        "bus_b": "El_Recreo-693",
        "reactance": 0.030773,
        "tmax_ab": 62.38,
        "tmax_ba": 62.38
      },
      {
        "uid": 201,
        "name": "l1403_1416_1",
        "bus_a": "Coban-69",
        "bus_b": "San_Julian-69",
        "reactance": 0.25117,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 202,
        "name": "l1403_1764_1",
        "bus_a": "Coban-69",
        "bus_b": "Vision_de_Aguila-69",
        "reactance": 0.20238,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 203,
        "name": "l1406_1709_1",
        "bus_a": "Los_Esclavos-69",
        "bus_b": "Quesada-69",
        "reactance": 0.450096,
        "tmax_ab": 28.8,
        "tmax_ba": 28.8
      },
      {
        "uid": 204,
        "name": "l1406_14012_1",
        "bus_a": "Los_Esclavos-69",
        "bus_b": "Barberena-69",
        "reactance": 0.199559,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 205,
        "name": "l1407_1413_1",
        "bus_a": "La_Ruidosa-69",
        "bus_b": "Rio_Bobos-69",
        "reactance": 0.23232,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 206,
        "name": "l1407_1431_1",
        "bus_a": "La_Ruidosa-69",
        "bus_b": "Rio_Dulce-69",
        "reactance": 0.32526,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 207,
        "name": "l1407_1733_1",
        "bus_a": "La_Ruidosa-69",
        "bus_b": "GUS_Alicon-69",
        "reactance": 0.370765,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 208,
        "name": "l1407_1736_1",
        "bus_a": "La_Ruidosa-69",
        "bus_b": "Morales-69",
        "reactance": 0.0660111,
        "tmax_ab": 48.0,
        "tmax_ba": 48.0
      },
      {
        "uid": 209,
        "name": "l1407_14022_1",
        "bus_a": "La_Ruidosa-69",
        "bus_b": "Los_Amates-69",
        "reactance": 0.432264,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 210,
        "name": "l1408_1414_1",
        "bus_a": "Novella-69",
        "bus_b": "Sanarate-69",
        "reactance": 0.09531,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 211,
        "name": "l1408_1667_1",
        "bus_a": "Novella-69",
        "bus_b": "Central_Generadora_Progreso-69",
        "reactance": 0.0025,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 212,
        "name": "l1409_1432_1",
        "bus_a": "Panaluya-69",
        "bus_b": "Mayuelas-69",
        "reactance": 0.25613,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 213,
        "name": "l1409_1779_1",
        "bus_a": "Panaluya-69",
        "bus_b": "GUS_PAINSA_-_Papelera_Internacional_S_A-69",
        "reactance": 0.0715135,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 214,
        "name": "l1410_14030_1",
        "bus_a": "Puerto_Barrios-69",
        "bus_b": "Santo_Tomas_de_Castilla-69",
        "reactance": 0.0326368,
        "tmax_ab": 58.56,
        "tmax_ba": 58.56
      },
      {
        "uid": 215,
        "name": "l1411_1428_1",
        "bus_a": "Progreso-69",
        "bus_b": "El_Jicaro-69",
        "reactance": 0.26509,
        "tmax_ab": 28.8,
        "tmax_ba": 28.8
      },
      {
        "uid": 216,
        "name": "l1411_1709_1",
        "bus_a": "Progreso-69",
        "bus_b": "Quesada-69",
        "reactance": 0.277266,
        "tmax_ab": 28.8,
        "tmax_ba": 28.8
      },
      {
        "uid": 217,
        "name": "l1411_1762_1",
        "bus_a": "Progreso-69",
        "bus_b": "Asuncion_Mita-69",
        "reactance": 0.161,
        "tmax_ab": 73.6,
        "tmax_ba": 73.6
      },
      {
        "uid": 218,
        "name": "l1412_1494_1",
        "bus_a": "Quezaltepeque-69",
        "bus_b": "Rio_Grande-69",
        "reactance": 0.03276,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 219,
        "name": "l1412_1494_2",
        "bus_a": "Quezaltepeque-69",
        "bus_b": "Rio_Grande-69",
        "reactance": 0.03276,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 220,
        "name": "l1412_14018_1",
        "bus_a": "Quezaltepeque-69",
        "bus_b": "Esquipulas-69",
        "reactance": 0.124268,
        "tmax_ab": 90.23,
        "tmax_ba": 90.23
      },
      {
        "uid": 221,
        "name": "l1414_1415_1",
        "bus_a": "Sanarate-69",
        "bus_b": "Santa_Elena-69",
        "reactance": 0.26606,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 222,
        "name": "l1414_1430_1",
        "bus_a": "Sanarate-69",
        "bus_b": "Jalapa-69",
        "reactance": 0.27102,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 223,
        "name": "l1414_1731_1",
        "bus_a": "Sanarate-69",
        "bus_b": "GUS_Hispacensa-69",
        "reactance": 0.0138818,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 224,
        "name": "l1415_1419_1",
        "bus_a": "Santa_Elena-69",
        "bus_b": "Salama-69",
        "reactance": 0.17957,
        "tmax_ab": 53.8,
        "tmax_ba": 53.8
      },
      {
        "uid": 225,
        "name": "l1415_1449_1",
        "bus_a": "Santa_Elena-69",
        "bus_b": "Matanzas-69",
        "reactance": 0.09929,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 226,
        "name": "l1416_1426_1",
        "bus_a": "San_Julian-69",
        "bus_b": "Renace-69",
        "reactance": 0.26914,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 227,
        "name": "l1416_1426_2",
        "bus_a": "San_Julian-69",
        "bus_b": "Renace-69",
        "reactance": 0.26914,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 228,
        "name": "l1416_1447_1",
        "bus_a": "San_Julian-69",
        "bus_b": "Tac_Tic-69",
        "reactance": 0.07546,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 229,
        "name": "l1416_1447_2",
        "bus_a": "San_Julian-69",
        "bus_b": "Tac_Tic-69",
        "reactance": 0.07959,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 230,
        "name": "l1416_1758_1",
        "bus_a": "San_Julian-69",
        "bus_b": "Santa_Teresa-69",
        "reactance": 0.20726,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 231,
        "name": "l1417_1712_1",
        "bus_a": "Secacao-69",
        "bus_b": "Candelaria-69",
        "reactance": 0.13414,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 232,
        "name": "l1417_1718_1",
        "bus_a": "Secacao-69",
        "bus_b": "Teleman-69",
        "reactance": 0.03748,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 233,
        "name": "l1417_1747_1",
        "bus_a": "Secacao-69",
        "bus_b": "Choloma-69",
        "reactance": 0.04179,
        "tmax_ab": 42.67,
        "tmax_ba": 42.67
      },
      {
        "uid": 234,
        "name": "l1419_1765_1",
        "bus_a": "Salama-69",
        "bus_b": "Rabinal-69",
        "reactance": 0.218517,
        "tmax_ab": 62.38,
        "tmax_ba": 62.38
      },
      {
        "uid": 235,
        "name": "l1422_1445_1",
        "bus_a": "Progreso-138",
        "bus_b": "Ipala-138",
        "reactance": 0.11165,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 236,
        "name": "l1422_1716_1",
        "bus_a": "Progreso-138",
        "bus_b": "Jutiapa-138",
        "reactance": 0.0242918,
        "tmax_ab": 117.12,
        "tmax_ba": 117.12
      },
      {
        "uid": 237,
        "name": "l1423_1795_1",
        "bus_a": "Chiquimulilla-138",
        "bus_b": "Horus-138",
        "reactance": 0.00372166,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 238,
        "name": "l1423_14020_1",
        "bus_a": "Chiquimulilla-138",
        "bus_b": "Guanagazapa-138",
        "reactance": 0.0658454,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 239,
        "name": "l1424_1733_1",
        "bus_a": "Genor-69",
        "bus_b": "GUS_Alicon-69",
        "reactance": 0.0481665,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 240,
        "name": "l1424_14030_1",
        "bus_a": "Genor-69",
        "bus_b": "Santo_Tomas_de_Castilla-69",
        "reactance": 0.0210998,
        "tmax_ab": 58.56,
        "tmax_ba": 58.56
      },
      {
        "uid": 241,
        "name": "l1425_1437_1",
        "bus_a": "La_Vega-69",
        "bus_b": "Poza_Verde-69",
        "reactance": 0.08439,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 242,
        "name": "l1425_1439_1",
        "bus_a": "La_Vega-69",
        "bus_b": "La_Pastoria-69D",
        "reactance": 0.00816,
        "tmax_ab": 53.8,
        "tmax_ba": 53.8
      },
      {
        "uid": 243,
        "name": "l1427_1431_1",
        "bus_a": "Estor-69",
        "bus_b": "Rio_Dulce-69",
        "reactance": 0.37672,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 244,
        "name": "l1427_1721_1",
        "bus_a": "Estor-69",
        "bus_b": "Panzos-69",
        "reactance": 0.335325,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 245,
        "name": "l1427_1735_1",
        "bus_a": "Estor-69",
        "bus_b": "Izabal-69",
        "reactance": 0.0204486,
        "tmax_ab": 48.04,
        "tmax_ba": 48.04
      },
      {
        "uid": 246,
        "name": "l1429_1719_1",
        "bus_a": "Chisec-69",
        "bus_b": "Sayaxche-69",
        "reactance": 0.983611,
        "tmax_ab": 58.3,
        "tmax_ba": 58.3
      },
      {
        "uid": 247,
        "name": "l1429_1764_1",
        "bus_a": "Chisec-69",
        "bus_b": "Vision_de_Aguila-69",
        "reactance": 0.39483,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 248,
        "name": "l1429_14011_1",
        "bus_a": "Chisec-69",
        "bus_b": "Hidroelectrica_Raaxha-691",
        "reactance": 0.432705,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 249,
        "name": "l1429_14036_1",
        "bus_a": "Chisec-69",
        "bus_b": "Fray_Bartolome_de_las_Casas-69",
        "reactance": 0.518148,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 250,
        "name": "l1430_1443_1",
        "bus_a": "Jalapa-69",
        "bus_b": "Mataquescuintla_San_Rafael_Las_Flores-69",
        "reactance": 0.28591,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 251,
        "name": "l1430_1494_1",
        "bus_a": "Jalapa-69",
        "bus_b": "Rio_Grande-69",
        "reactance": 0.679872,
        "tmax_ab": 90.23,
        "tmax_ba": 90.23
      },
      {
        "uid": 252,
        "name": "l1431_14052_1",
        "bus_a": "Rio_Dulce-69",
        "bus_b": "Modesto_Mendez-69",
        "reactance": 0.205663,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 253,
        "name": "l1432_14022_1",
        "bus_a": "Mayuelas-69",
        "bus_b": "Los_Amates-69",
        "reactance": 0.347001,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 254,
        "name": "l1433_1731_1",
        "bus_a": "Rancho-69",
        "bus_b": "GUS_Hispacensa-69",
        "reactance": 0.164598,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 255,
        "name": "l1433_1772_1",
        "bus_a": "Rancho-69",
        "bus_b": "San_Agustin-69",
        "reactance": 0.0364831,
        "tmax_ab": 80.07,
        "tmax_ba": 80.07
      },
      {
        "uid": 256,
        "name": "l1433_14014_1",
        "bus_a": "Rancho-69",
        "bus_b": "Cabanas-69",
        "reactance": 0.172439,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 257,
        "name": "l1434_1716_1",
        "bus_a": "Moyuta-138",
        "bus_b": "Jutiapa-138",
        "reactance": 0.0657435,
        "tmax_ab": 117.12,
        "tmax_ba": 117.12
      },
      {
        "uid": 258,
        "name": "l1434_14024_1",
        "bus_a": "Moyuta-138",
        "bus_b": "Pasaco-138",
        "reactance": 0.0757231,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 259,
        "name": "l1435_1436_1",
        "bus_a": "Santa_Cruz-69",
        "bus_b": "Pasabien-69",
        "reactance": 0.02979,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 260,
        "name": "l1435_1492_1",
        "bus_a": "Santa_Cruz-69",
        "bus_b": "Industrias_del_Atlantico-69",
        "reactance": 0.03621,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 261,
        "name": "l1435_1779_1",
        "bus_a": "Santa_Cruz-69",
        "bus_b": "GUS_PAINSA_-_Papelera_Internacional_S_A-69",
        "reactance": 0.0349089,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 262,
        "name": "l1438_1439_1",
        "bus_a": "La_Pastoria-69",
        "bus_b": "La_Pastoria-69D",
        "reactance": 0.07448,
        "tmax_ab": 47.3,
        "tmax_ba": 47.3
      },
      {
        "uid": 263,
        "name": "l1439_14012_1",
        "bus_a": "La_Pastoria-69D",
        "bus_b": "Barberena-69",
        "reactance": 0.0675068,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 264,
        "name": "l1442_1495_1",
        "bus_a": "Poptun-69",
        "bus_b": "Peten_Ixpanpajul-69",
        "reactance": 0.82293,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 265,
        "name": "l1442_14052_1",
        "bus_a": "Poptun-69",
        "bus_b": "Modesto_Mendez-69",
        "reactance": 0.593537,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 266,
        "name": "l1444_1448_1",
        "bus_a": "Tac_Tic-231",
        "bus_b": "Tac_Tic-232",
        "reactance": 0.0001,
        "tmax_ab": 796.74,
        "tmax_ba": 796.74
      },
      {
        "uid": 267,
        "name": "l1445_1493_1",
        "bus_a": "Ipala-138",
        "bus_b": "Rio_Grande-138",
        "reactance": 0.03499,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 268,
        "name": "l1445_1776_1",
        "bus_a": "Ipala-138",
        "bus_b": "Eolica_Las_Cumbres_de_Agua_Blanca-138",
        "reactance": 0.040545,
        "tmax_ab": 157.52,
        "tmax_ba": 157.52
      },
      {
        "uid": 269,
        "name": "l1447_14005_1",
        "bus_a": "Tac_Tic-69",
        "bus_b": "Hidroelectrica_El_Cafetal-691",
        "reactance": 0.0742124,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 270,
        "name": "l1448_1756_1",
        "bus_a": "Tac_Tic-232",
        "bus_b": "Renace-230",
        "reactance": 0.0370755,
        "tmax_ab": 434.62,
        "tmax_ba": 434.62
      },
      {
        "uid": 271,
        "name": "l1449_14005_1",
        "bus_a": "Matanzas-69",
        "bus_b": "Hidroelectrica_El_Cafetal-691",
        "reactance": 0.122232,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 272,
        "name": "l1483_1484_1",
        "bus_a": "Matanzas-13",
        "bus_b": "San_Isidro_GDR-13",
        "reactance": 0.18928,
        "tmax_ab": 13.3,
        "tmax_ba": 13.3
      },
      {
        "uid": 273,
        "name": "l1491_1492_1",
        "bus_a": "Teculutan-692",
        "bus_b": "Industrias_del_Atlantico-69",
        "reactance": 0.0083741,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 274,
        "name": "l1491_1715_1",
        "bus_a": "Teculutan-692",
        "bus_b": "Usumatlan-69",
        "reactance": 0.122561,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 275,
        "name": "l1493_1497_1",
        "bus_a": "Rio_Grande-138",
        "bus_b": "Chiquimula-138",
        "reactance": 0.06494,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 276,
        "name": "l1495_1767_1",
        "bus_a": "Peten_Ixpanpajul-69",
        "bus_b": "La_Libertad_subestacion-691",
        "reactance": 0.373165,
        "tmax_ab": 58.3,
        "tmax_ba": 58.3
      },
      {
        "uid": 277,
        "name": "l1497_1498_1",
        "bus_a": "Chiquimula-138",
        "bus_b": "Zacapa-138",
        "reactance": 0.05131,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 278,
        "name": "l1498_1499_1",
        "bus_a": "Zacapa-138",
        "bus_b": "Panaluya-138",
        "reactance": 0.02751,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 279,
        "name": "l1702_14011_1",
        "bus_a": "Playa_Grande-69",
        "bus_b": "Hidroelectrica_Raaxha-691",
        "reactance": 0.241992,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 280,
        "name": "l1704_1722_1",
        "bus_a": "Hidroelectrica_Oxec-692",
        "bus_b": "Panzos-692",
        "reactance": 0.165608,
        "tmax_ab": 78.88,
        "tmax_ba": 78.88
      },
      {
        "uid": 281,
        "name": "l1710_1732_1",
        "bus_a": "Panaluya-230",
        "bus_b": "Morales-230",
        "reactance": 0.0680252,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 282,
        "name": "l1710_1771_1",
        "bus_a": "Panaluya-230",
        "bus_b": "San_Agustin-230",
        "reactance": 0.05493,
        "tmax_ab": 374.0,
        "tmax_ba": 374.0
      },
      {
        "uid": 283,
        "name": "l1710_3183_1",
        "bus_a": "Panaluya-230",
        "bus_b": "La_Entrada_Copan-230",
        "reactance": 0.12146,
        "tmax_ab": 352.56,
        "tmax_ba": 352.56
      },
      {
        "uid": 284,
        "name": "l1715_14014_1",
        "bus_a": "Usumatlan-69",
        "bus_b": "Cabanas-69",
        "reactance": 0.134395,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 285,
        "name": "l1718_1721_1",
        "bus_a": "Teleman-69",
        "bus_b": "Panzos-69",
        "reactance": 0.172938,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 286,
        "name": "l1718_1758_1",
        "bus_a": "Teleman-69",
        "bus_b": "Santa_Teresa-69",
        "reactance": 0.51081,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 287,
        "name": "l1719_1767_1",
        "bus_a": "Sayaxche-69",
        "bus_b": "La_Libertad_subestacion-691",
        "reactance": 0.3411,
        "tmax_ab": 58.3,
        "tmax_ba": 58.3
      },
      {
        "uid": 288,
        "name": "l1721_14001_1",
        "bus_a": "Panzos-69",
        "bus_b": "Hidroelectrica_Oxec-69",
        "reactance": 0.164869,
        "tmax_ab": 58.56,
        "tmax_ba": 58.56
      },
      {
        "uid": 289,
        "name": "l1732_14215_1",
        "bus_a": "Morales-230",
        "bus_b": "Interfaz-Rio_Dulce-230",
        "reactance": 0.0189353,
        "tmax_ab": 396.78,
        "tmax_ba": 396.78
      },
      {
        "uid": 290,
        "name": "l1755_14020_1",
        "bus_a": "Generadora_Costa_Sur-138",
        "bus_b": "Guanagazapa-138",
        "reactance": 0.038912,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 291,
        "name": "l1767_1768_1",
        "bus_a": "La_Libertad_subestacion-691",
        "bus_b": "La_Libertad_subestacion-69",
        "reactance": 0.625934,
        "tmax_ab": 62.38,
        "tmax_ba": 62.38
      },
      {
        "uid": 292,
        "name": "l1769_1783_1",
        "bus_a": "La_Libertad_subestacion-34",
        "bus_b": "Ocultun-34",
        "reactance": 0.232648,
        "tmax_ab": 21.2,
        "tmax_ba": 21.2
      },
      {
        "uid": 293,
        "name": "l1777_1778_1",
        "bus_a": "Eolica_Las_Cumbres_de_Agua_Blanca-34",
        "bus_b": "Eolica_Las_Cumbres_de_Agua_Blanca-341",
        "reactance": 0.012893,
        "tmax_ab": 44.82,
        "tmax_ba": 44.82
      },
      {
        "uid": 294,
        "name": "l1795_14024_1",
        "bus_a": "Horus-138",
        "bus_b": "Pasaco-138",
        "reactance": 0.050292,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 295,
        "name": "l1810_1811_1",
        "bus_a": "Patzun-69",
        "bus_b": "Cruz_de_Santiago-69",
        "reactance": 0.09837,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 296,
        "name": "l1816_1835_1",
        "bus_a": "Chicacao-69",
        "bus_b": "Panan-69",
        "reactance": 0.06129,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 297,
        "name": "l1820_1821_1",
        "bus_a": "Esperanza-138",
        "bus_b": "Pologua-138",
        "reactance": 0.04957,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 298,
        "name": "l1821_1842_1",
        "bus_a": "Pologua-138",
        "bus_b": "Huehuetenango-1382",
        "reactance": 0.0363892,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 299,
        "name": "l1822_1842_1",
        "bus_a": "Huehuetenango-138",
        "bus_b": "Huehuetenango-1382",
        "reactance": 0.0656509,
        "tmax_ab": 117.1,
        "tmax_ba": 117.1
      },
      {
        "uid": 300,
        "name": "l1823_1845_1",
        "bus_a": "Palo_Viejo-230",
        "bus_b": "Uspantan-230",
        "reactance": 0.00163,
        "tmax_ab": 231.85,
        "tmax_ba": 231.85
      },
      {
        "uid": 301,
        "name": "l1823_1845_2",
        "bus_a": "Palo_Viejo-230",
        "bus_b": "Uspantan-230",
        "reactance": 0.00163,
        "tmax_ab": 231.85,
        "tmax_ba": 231.85
      },
      {
        "uid": 302,
        "name": "l1824_1835_1",
        "bus_a": "San_Antonio_Suchitepequez_RECSA-69",
        "bus_b": "Panan-69",
        "reactance": 0.0669371,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 303,
        "name": "l1827_18123_1",
        "bus_a": "Paquix-69",
        "bus_b": "Todos_Santos_Cuchumatan-69",
        "reactance": 0.166448,
        "tmax_ab": 80.07,
        "tmax_ba": 80.07
      },
      {
        "uid": 304,
        "name": "l1828_1829_1",
        "bus_a": "El_Recreo-69D",
        "bus_b": "El_Recreo-691",
        "reactance": 0.00176,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 305,
        "name": "l1829_1866_1",
        "bus_a": "El_Recreo-691",
        "bus_b": "El_Recreo-693",
        "reactance": 0.043961,
        "tmax_ab": 62.38,
        "tmax_ba": 62.38
      },
      {
        "uid": 306,
        "name": "l1832_1840_1",
        "bus_a": "Xacbal-230",
        "bus_b": "Covadonga-230",
        "reactance": 0.00033,
        "tmax_ab": 438.2,
        "tmax_ba": 438.2
      },
      {
        "uid": 307,
        "name": "l1832_1864_1",
        "bus_a": "Xacbal-230",
        "bus_b": "Hidro_Xacbal_Delta-230",
        "reactance": 0.005637,
        "tmax_ab": 404.35,
        "tmax_ba": 404.35
      },
      {
        "uid": 308,
        "name": "l1835_1836_1",
        "bus_a": "Panan-69",
        "bus_b": "Panan-691",
        "reactance": 0.00682,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 309,
        "name": "l1837_1838_1",
        "bus_a": "Panan-131",
        "bus_b": "Panan-132",
        "reactance": 0.08077,
        "tmax_ab": 13.3,
        "tmax_ba": 13.3
      },
      {
        "uid": 310,
        "name": "l1840_1841_1",
        "bus_a": "Covadonga-230",
        "bus_b": "Huehuetenango-232",
        "reactance": 0.08773,
        "tmax_ab": 438.2,
        "tmax_ba": 438.2
      },
      {
        "uid": 311,
        "name": "l1840_1845_1",
        "bus_a": "Covadonga-230",
        "bus_b": "Uspantan-230",
        "reactance": 0.0312673,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 312,
        "name": "l1841_1843_1",
        "bus_a": "Huehuetenango-232",
        "bus_b": "Chiantla-230",
        "reactance": 0.0184547,
        "tmax_ab": 438.21,
        "tmax_ba": 438.21
      },
      {
        "uid": 313,
        "name": "l1846_1892_1",
        "bus_a": "Hidroelectrica_Finca_Lorena-69",
        "bus_b": "San_Rafael_Pie_de_la_Cuesta-69",
        "reactance": 0.0217969,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 314,
        "name": "l1857_1869_1",
        "bus_a": "Hidroelectrica_El_Manantial-69",
        "bus_b": "Hidroelectrica_Las_Fuentes_II-691",
        "reactance": 0.041701,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 315,
        "name": "l1861_1862_1",
        "bus_a": "Hidroelectrica_La_Libertad-69",
        "bus_b": "Hidroelectrica_La_Libertad-691",
        "reactance": 0.0822306,
        "tmax_ab": 62.82,
        "tmax_ba": 62.82
      },
      {
        "uid": 316,
        "name": "l1865_1866_1",
        "bus_a": "El_Recreo-692",
        "bus_b": "El_Recreo-693",
        "reactance": 0.0145075,
        "tmax_ab": 62.38,
        "tmax_ba": 62.38
      },
      {
        "uid": 317,
        "name": "l1869_1870_1",
        "bus_a": "Hidroelectrica_Las_Fuentes_II-691",
        "bus_b": "Hidroelectrica_Las_Fuentes_II-69",
        "reactance": 0.0159294,
        "tmax_ab": 54.88,
        "tmax_ba": 54.88
      },
      {
        "uid": 318,
        "name": "l1978_12566_1",
        "bus_a": "Hidroelectrica_Hidroaguna-H",
        "bus_b": "Miriam-13",
        "reactance": 2.35153,
        "tmax_ab": 12.0,
        "tmax_ba": 12.0
      },
      {
        "uid": 319,
        "name": "l1980_12325_1",
        "bus_a": "Trinidad-B5",
        "bus_b": "Belem_Maniobras-13",
        "reactance": 4.47e-05,
        "tmax_ab": 74.58,
        "tmax_ba": 74.58
      },
      {
        "uid": 320,
        "name": "l12000_12040_1",
        "bus_a": "Acacias-69D",
        "bus_b": "Ciasa-69D",
        "reactance": 0.149035,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 321,
        "name": "l12003_12178_1",
        "bus_a": "Agsa-69",
        "bus_b": "Santa_Maria_Marquez-69",
        "reactance": 0.008458,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 322,
        "name": "l12005_12335_1",
        "bus_a": "Amatitlan-69",
        "bus_b": "Naciones_Unidas-69",
        "reactance": 0.0453077,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 323,
        "name": "l12008_12038_1",
        "bus_a": "Antigua-691",
        "bus_b": "Chacara-69",
        "reactance": 0.0200294,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 324,
        "name": "l12009_12372_1",
        "bus_a": "Augusto_Palma-69",
        "bus_b": "Incinate-692",
        "reactance": 0.0230981,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 325,
        "name": "l12013_12014_1",
        "bus_a": "Aceros_del_Sur-69",
        "bus_b": "Aceros_del_Sur-691",
        "reactance": 0.0066875,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 326,
        "name": "l12014_12042_1",
        "bus_a": "Aceros_del_Sur-691",
        "bus_b": "Casa_de_la_Moneda-691",
        "reactance": 0.0064536,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 327,
        "name": "l12014_12233_1",
        "bus_a": "Aceros_del_Sur-691",
        "bus_b": "Industria_Nacional_Harinera-69",
        "reactance": 0.0148258,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 328,
        "name": "l12017_12255_1",
        "bus_a": "Barcenas-69",
        "bus_b": "Polimeros_y_Tecnologia-69D",
        "reactance": 0.00407,
        "tmax_ab": 62.82,
        "tmax_ba": 62.82
      },
      {
        "uid": 329,
        "name": "l12017_12306_1",
        "bus_a": "Barcenas-69",
        "bus_b": "Barcenas-69D",
        "reactance": 0.00010712,
        "tmax_ab": 45.41,
        "tmax_ba": 45.41
      },
      {
        "uid": 330,
        "name": "l12018_12222_1",
        "bus_a": "Bombeo_Atlantico-69",
        "bus_b": "Llano_Largo-69",
        "reactance": 0.0209704,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 331,
        "name": "l12020_12021_1",
        "bus_a": "Bombeo_Zapote-69",
        "bus_b": "Bombeo_Zapote-69D",
        "reactance": 0.0045228,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 332,
        "name": "l12021_12372_1",
        "bus_a": "Bombeo_Zapote-69D",
        "bus_b": "Incinate-692",
        "reactance": 0.0617902,
        "tmax_ab": 70.51,
        "tmax_ba": 70.51
      },
      {
        "uid": 333,
        "name": "l12022_12081_1",
        "bus_a": "Carlos_Dorion-691",
        "bus_b": "Guatemala_Norte_Guatemala-691",
        "reactance": 0.0345861,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 334,
        "name": "l12022_12323_1",
        "bus_a": "Carlos_Dorion-691",
        "bus_b": "La_Paz-69",
        "reactance": 0.022132,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 335,
        "name": "l12023_12068_1",
        "bus_a": "Carlos_Dorion-692",
        "bus_b": "Gerona-69",
        "reactance": 0.039137,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 336,
        "name": "l12023_12082_1",
        "bus_a": "Carlos_Dorion-692",
        "bus_b": "Guatemala_Norte_Guatemala-692",
        "reactance": 0.0362147,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 337,
        "name": "l12023_12215_1",
        "bus_a": "Carlos_Dorion-692",
        "bus_b": "Kerns-69",
        "reactance": 0.034762,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 338,
        "name": "l12025_12327_1",
        "bus_a": "Cementos_Progreso-69",
        "bus_b": "Cementos_Progreso-691",
        "reactance": 0.0015776,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 339,
        "name": "l12027_12037_1",
        "bus_a": "Centro-692",
        "bus_b": "Centro_Guatemala_6-691",
        "reactance": 0.0280695,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 340,
        "name": "l12027_12050_1",
        "bus_a": "Centro-692",
        "bus_b": "San_Cristobal-69",
        "reactance": 0.0398173,
        "tmax_ab": 70.51,
        "tmax_ba": 70.51
      },
      {
        "uid": 341,
        "name": "l12027_12179_1",
        "bus_a": "Centro-692",
        "bus_b": "Papi_Stratchan-69",
        "reactance": 0.0062311,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 342,
        "name": "l12036_12092_1",
        "bus_a": "Centro_Guatemala_5-691",
        "bus_b": "Incienso-692",
        "reactance": 0.030897,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 343,
        "name": "l12036_12287_1",
        "bus_a": "Centro_Guatemala_5-691",
        "bus_b": "Naranjo-691",
        "reactance": 0.0003571,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 344,
        "name": "l12037_12155_1",
        "bus_a": "Centro_Guatemala_6-691",
        "bus_b": "Roosevelt-692",
        "reactance": 0.0336179,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 345,
        "name": "l12038_12169_1",
        "bus_a": "Chacara-69",
        "bus_b": "San_Lucas-69",
        "reactance": 0.0784709,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 346,
        "name": "l12038_12304_1",
        "bus_a": "Chacara-69",
        "bus_b": "Santa_Monica-692",
        "reactance": 0.144558,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 347,
        "name": "l12039_12040_1",
        "bus_a": "Ciasa-69",
        "bus_b": "Ciasa-69D",
        "reactance": 0.0073159,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 348,
        "name": "l12040_12281_1",
        "bus_a": "Ciasa-69D",
        "bus_b": "Milagro-69",
        "reactance": 0.0679251,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 349,
        "name": "l12041_12042_1",
        "bus_a": "Casa_de_la_Moneda-69",
        "bus_b": "Casa_de_la_Moneda-691",
        "reactance": 0.0073047,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 350,
        "name": "l12042_12191_1",
        "bus_a": "Casa_de_la_Moneda-691",
        "bus_b": "Vigua-692",
        "reactance": 0.0053194,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 351,
        "name": "l12043_12210_1",
        "bus_a": "Colgate-69",
        "bus_b": "Colgate-69D",
        "reactance": 0.0002478,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 352,
        "name": "l12050_12304_1",
        "bus_a": "San_Cristobal-69",
        "bus_b": "Santa_Monica-692",
        "reactance": 0.0871477,
        "tmax_ab": 70.51,
        "tmax_ba": 70.51
      },
      {
        "uid": 353,
        "name": "l12052_12068_1",
        "bus_a": "Ciudad_Vieja-69",
        "bus_b": "Gerona-69",
        "reactance": 0.0326801,
        "tmax_ab": 63.2,
        "tmax_ba": 63.2
      },
      {
        "uid": 354,
        "name": "l12055_12179_1",
        "bus_a": "El_Guarda-69",
        "bus_b": "Papi_Stratchan-69",
        "reactance": 0.030962,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 355,
        "name": "l12057_12091_1",
        "bus_a": "El_Sitio-69",
        "bus_b": "Incienso-691",
        "reactance": 0.0251057,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 356,
        "name": "l12059_12091_2",
        "bus_a": "El_Sitio-692",
        "bus_b": "Incienso-691",
        "reactance": 0.0323766,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 357,
        "name": "l12059_12100_1",
        "bus_a": "El_Sitio-692",
        "bus_b": "La_Castellana-69",
        "reactance": 0.022042,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 358,
        "name": "l12062_12087_1",
        "bus_a": "Guadalupe-691",
        "bus_b": "Hincapie-69",
        "reactance": 0.0300864,
        "tmax_ab": 141.98,
        "tmax_ba": 141.98
      },
      {
        "uid": 359,
        "name": "l12067_12111_1",
        "bus_a": "Guatemala_Este_Guatemala-693",
        "bus_b": "Monte_Cristo-691",
        "reactance": 0.0032406,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 360,
        "name": "l12067_12115_1",
        "bus_a": "Guatemala_Este_Guatemala-693",
        "bus_b": "Olmeca_centro-69",
        "reactance": 0.0087916,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 361,
        "name": "l12067_12273_1",
        "bus_a": "Guatemala_Este_Guatemala-693",
        "bus_b": "Guatemala_Este_Guatemala-694",
        "reactance": 0.0112805,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 362,
        "name": "l12080_12304_1",
        "bus_a": "Guate_Sur_Laguna_Tap-69",
        "bus_b": "Santa_Monica-692",
        "reactance": 0.0217553,
        "tmax_ab": 79.4,
        "tmax_ba": 79.4
      },
      {
        "uid": 363,
        "name": "l12081_12174_1",
        "bus_a": "Guatemala_Norte_Guatemala-691",
        "bus_b": "San_Isidro_TRELEC-692",
        "reactance": 0.0435271,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 364,
        "name": "l12082_12118_1",
        "bus_a": "Guatemala_Norte_Guatemala-692",
        "bus_b": "Hospital_Militar-69",
        "reactance": 0.0120058,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 365,
        "name": "l12087_12311_1",
        "bus_a": "Hincapie-69",
        "bus_b": "Bombeo_Hincapie-691",
        "reactance": 0.0105067,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 366,
        "name": "l12091_12095_1",
        "bus_a": "Incienso-691",
        "bus_b": "Kaminal-69",
        "reactance": 0.0435348,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 367,
        "name": "l12091_12286_1",
        "bus_a": "Incienso-691",
        "bus_b": "Naranjo-69",
        "reactance": 0.014165,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 368,
        "name": "l12092_12119_1",
        "bus_a": "Incienso-692",
        "bus_b": "Minerva-69",
        "reactance": 0.0588861,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 369,
        "name": "l12092_12163_1",
        "bus_a": "Incienso-692",
        "bus_b": "San_Juan_de_Dios-69",
        "reactance": 0.019893,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 370,
        "name": "l12100_12315_1",
        "bus_a": "La_Castellana-69",
        "bus_b": "Pamplona-69",
        "reactance": 0.0132283,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 371,
        "name": "l12102_12186_1",
        "bus_a": "Las_Flores-69",
        "bus_b": "Tinco-69",
        "reactance": 0.0247427,
        "tmax_ab": 78.88,
        "tmax_ba": 78.88
      },
      {
        "uid": 372,
        "name": "l12102_12337_1",
        "bus_a": "Las_Flores-69",
        "bus_b": "Carolingia-69",
        "reactance": 0.0402226,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 373,
        "name": "l12103_12186_1",
        "bus_a": "Liztex-69",
        "bus_b": "Tinco-69",
        "reactance": 0.0096618,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 374,
        "name": "l12105_12106_1",
        "bus_a": "Los_Proceres-69",
        "bus_b": "Los_Proceres-691",
        "reactance": 0.000307,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 375,
        "name": "l12106_12230_1",
        "bus_a": "Los_Proceres-691",
        "bus_b": "Guadalupe-692",
        "reactance": 0.014892,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 376,
        "name": "l12108_12283_1",
        "bus_a": "Santa_Lucia_Cotz-69",
        "bus_b": "Miriam-69",
        "reactance": 0.0852468,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 377,
        "name": "l12108_12296_1",
        "bus_a": "Santa_Lucia_Cotz-69",
        "bus_b": "Santa_Lucia_Cotz-692",
        "reactance": 0.0001,
        "tmax_ab": 99999.0,
        "tmax_ba": 99999.0
      },
      {
        "uid": 378,
        "name": "l12110_12265_1",
        "bus_a": "Monte_Cristo-69_12110",
        "bus_b": "Texesa-69D",
        "reactance": 0.0358898,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 379,
        "name": "l12111_12265_1",
        "bus_a": "Monte_Cristo-691",
        "bus_b": "Texesa-69D",
        "reactance": 0.0273561,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 380,
        "name": "l12118_12175_1",
        "bus_a": "Hospital_Militar-69",
        "bus_b": "San_Isidro_TRELEC-693",
        "reactance": 0.03145,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 381,
        "name": "l12118_12261_1",
        "bus_a": "Hospital_Militar-69",
        "bus_b": "Hospital_Militar-691",
        "reactance": 0.0051476,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 382,
        "name": "l12119_12121_1",
        "bus_a": "Minerva-69",
        "bus_b": "Minerva-692",
        "reactance": 0.0343757,
        "tmax_ab": 79.24,
        "tmax_ba": 79.24
      },
      {
        "uid": 383,
        "name": "l12122_12155_1",
        "bus_a": "Mixco-691",
        "bus_b": "Roosevelt-692",
        "reactance": 0.0176447,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 384,
        "name": "l12122_12186_1",
        "bus_a": "Mixco-691",
        "bus_b": "Tinco-69",
        "reactance": 0.0165301,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 385,
        "name": "l12123_12169_1",
        "bus_a": "Mixco-692",
        "bus_b": "San_Lucas-69",
        "reactance": 0.0852132,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 386,
        "name": "l12125_12126_1",
        "bus_a": "Monte_Maria-69",
        "bus_b": "Monte_Maria-69D",
        "reactance": 0.0006869,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 387,
        "name": "l12126_12192_1",
        "bus_a": "Monte_Maria-69D",
        "bus_b": "Villa_Lobos-69",
        "reactance": 0.0332338,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 388,
        "name": "l12126_12231_1",
        "bus_a": "Monte_Maria-69D",
        "bus_b": "La_Mariposa-69",
        "reactance": 0.0040968,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 389,
        "name": "l12127_12228_1",
        "bus_a": "Monserrat-69",
        "bus_b": "Monserrat-694",
        "reactance": 0.000748,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 390,
        "name": "l12129_12153_1",
        "bus_a": "Monserrat-692",
        "bus_b": "Roosevelt-69",
        "reactance": 0.0142676,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 391,
        "name": "l12129_12228_1",
        "bus_a": "Monserrat-692",
        "bus_b": "Monserrat-694",
        "reactance": 0.0242935,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 392,
        "name": "l12131_12310_1",
        "bus_a": "Nestle-69",
        "bus_b": "Nestle-692",
        "reactance": 0.013121,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 393,
        "name": "l12132_12372_1",
        "bus_a": "Luis_Nimatuj-69",
        "bus_b": "Incinate-692",
        "reactance": 0.0381881,
        "tmax_ab": 70.51,
        "tmax_ba": 70.51
      },
      {
        "uid": 394,
        "name": "l12133_12200_1",
        "bus_a": "Norte-69",
        "bus_b": "Zapote-692",
        "reactance": 0.0207875,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 395,
        "name": "l12133_12327_1",
        "bus_a": "Norte-69",
        "bus_b": "Cementos_Progreso-691",
        "reactance": 0.0049688,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 396,
        "name": "l12136_12281_1",
        "bus_a": "Obispo-69",
        "bus_b": "Milagro-69",
        "reactance": 0.104939,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 397,
        "name": "l12136_12282_1",
        "bus_a": "Obispo-69",
        "bus_b": "Santa_Ana-693",
        "reactance": 0.14086,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 398,
        "name": "l12136_12292_1",
        "bus_a": "Obispo-69",
        "bus_b": "Miriam-692",
        "reactance": 0.148865,
        "tmax_ab": 79.4,
        "tmax_ba": 79.4
      },
      {
        "uid": 399,
        "name": "l12137_12318_1",
        "bus_a": "Ojo_de_Agua-69",
        "bus_b": "Ojo_de_Agua-691",
        "reactance": 0.0006931,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 400,
        "name": "l12142_12178_1",
        "bus_a": "Palmeras-69",
        "bus_b": "Santa_Maria_Marquez-69",
        "reactance": 0.016641,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 401,
        "name": "l12142_12205_1",
        "bus_a": "Palmeras-69",
        "bus_b": "Guacalate-692",
        "reactance": 0.05118,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 402,
        "name": "l12142_12237_1",
        "bus_a": "Palmeras-69",
        "bus_b": "Cerveceria_del_Sur-69",
        "reactance": 0.00794,
        "tmax_ab": 21.75,
        "tmax_ba": 21.75
      },
      {
        "uid": 403,
        "name": "l12145_12226_1",
        "bus_a": "Portuaria-69",
        "bus_b": "Portuaria-69D",
        "reactance": 0.02336,
        "tmax_ab": 41.0,
        "tmax_ba": 41.0
      },
      {
        "uid": 404,
        "name": "l12145_12321_1",
        "bus_a": "Portuaria-69",
        "bus_b": "Puerto_Quetzal-69",
        "reactance": 0.0244003,
        "tmax_ab": 50.86,
        "tmax_ba": 50.86
      },
      {
        "uid": 405,
        "name": "l12145_12332_1",
        "bus_a": "Portuaria-69",
        "bus_b": "Santa_Isabel-69",
        "reactance": 0.0722747,
        "tmax_ab": 108.4,
        "tmax_ba": 108.4
      },
      {
        "uid": 406,
        "name": "l12145_12375_1",
        "bus_a": "Portuaria-69",
        "bus_b": "El_Carrizo-69",
        "reactance": 0.039649,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 407,
        "name": "l12146_12285_1",
        "bus_a": "Puerto_San_Jose-69",
        "bus_b": "Generadora_del_Oriente-69",
        "reactance": 0.0427977,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 408,
        "name": "l12146_12321_1",
        "bus_a": "Puerto_San_Jose-69",
        "bus_b": "Puerto_Quetzal-69",
        "reactance": 0.0309473,
        "tmax_ab": 50.86,
        "tmax_ba": 50.86
      },
      {
        "uid": 409,
        "name": "l12147_12190_1",
        "bus_a": "Petapa-69",
        "bus_b": "Vigua-691",
        "reactance": 0.0081472,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 410,
        "name": "l12150_12152_1",
        "bus_a": "Rodriguez_Briones-69",
        "bus_b": "Rodriguez_Briones-692",
        "reactance": 0.0001,
        "tmax_ab": 79.4,
        "tmax_ba": 79.4
      },
      {
        "uid": 411,
        "name": "l12152_12367_1",
        "bus_a": "Rodriguez_Briones-692",
        "bus_b": "Cambray-69D",
        "reactance": 0.0487356,
        "tmax_ab": 86.29,
        "tmax_ba": 86.29
      },
      {
        "uid": 412,
        "name": "l12153_12257_1",
        "bus_a": "Roosevelt-69",
        "bus_b": "Koramsa-69D",
        "reactance": 0.00634,
        "tmax_ab": 54.4,
        "tmax_ba": 54.4
      },
      {
        "uid": 413,
        "name": "l12153_12287_1",
        "bus_a": "Roosevelt-69",
        "bus_b": "Naranjo-691",
        "reactance": 0.0245768,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 414,
        "name": "l12154_12228_1",
        "bus_a": "Roosevelt-691",
        "bus_b": "Monserrat-694",
        "reactance": 0.0042467,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 415,
        "name": "l12159_12330_1",
        "bus_a": "Sacos_Agricolas-69",
        "bus_b": "Sacos_Agricolas-691",
        "reactance": 0.000332,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 416,
        "name": "l12161_12309_1",
        "bus_a": "San_Gaspar-69",
        "bus_b": "Nestle-691",
        "reactance": 0.0343,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 417,
        "name": "l12161_12330_1",
        "bus_a": "San_Gaspar-69",
        "bus_b": "Sacos_Agricolas-691",
        "reactance": 0.006566,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 418,
        "name": "l12169_12279_1",
        "bus_a": "San_Lucas-69",
        "bus_b": "Santa_Maria_Cauque-69",
        "reactance": 0.10429,
        "tmax_ab": 50.67,
        "tmax_ba": 50.67
      },
      {
        "uid": 419,
        "name": "l12171_12313_1",
        "bus_a": "San_Miguel_Petapa-69",
        "bus_b": "Alamo-69",
        "reactance": 0.0347175,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 420,
        "name": "l12173_12174_1",
        "bus_a": "San_Isidro_TRELEC-691",
        "bus_b": "San_Isidro_TRELEC-692",
        "reactance": 0.0005111,
        "tmax_ab": 63.22,
        "tmax_ba": 63.22
      },
      {
        "uid": 421,
        "name": "l12177_12305_1",
        "bus_a": "Los_Lirios-69",
        "bus_b": "Belem_Maniobras-69",
        "reactance": 0.077459,
        "tmax_ab": 75.53,
        "tmax_ba": 75.53
      },
      {
        "uid": 422,
        "name": "l12189_12191_1",
        "bus_a": "Vigua-69",
        "bus_b": "Vigua-692",
        "reactance": 0.0005965,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 423,
        "name": "l12190_12191_1",
        "bus_a": "Vigua-691",
        "bus_b": "Vigua-692",
        "reactance": 0.002769,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 424,
        "name": "l12190_12210_1",
        "bus_a": "Vigua-691",
        "bus_b": "Colgate-69D",
        "reactance": 0.0003036,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 425,
        "name": "l12193_12247_1",
        "bus_a": "Villa_Nueva-69",
        "bus_b": "Olefinas-69D",
        "reactance": 0.00081075,
        "tmax_ab": 63.01,
        "tmax_ba": 63.01
      },
      {
        "uid": 426,
        "name": "l12194_12195_1",
        "bus_a": "Villa_Nueva-691",
        "bus_b": "Villa_Nueva-692",
        "reactance": 0.0109872,
        "tmax_ab": 63.01,
        "tmax_ba": 63.01
      },
      {
        "uid": 427,
        "name": "l12194_12252_1",
        "bus_a": "Villa_Nueva-691",
        "bus_b": "Rafias_y_Empaques-69D",
        "reactance": 0.00529301,
        "tmax_ab": 63.01,
        "tmax_ba": 63.01
      },
      {
        "uid": 428,
        "name": "l12195_12304_1",
        "bus_a": "Villa_Nueva-692",
        "bus_b": "Santa_Monica-692",
        "reactance": 0.0163075,
        "tmax_ab": 75.53,
        "tmax_ba": 75.53
      },
      {
        "uid": 429,
        "name": "l12198_12366_1",
        "bus_a": "Zapote-69",
        "bus_b": "GUS_Cerveceria_Centro_Americana_S_A-69",
        "reactance": 0.0030252,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 430,
        "name": "l12200_12366_1",
        "bus_a": "Zapote-692",
        "bus_b": "GUS_Cerveceria_Centro_Americana_S_A-69",
        "reactance": 0.0105907,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 431,
        "name": "l12207_12367_1",
        "bus_a": "Cambray-69",
        "bus_b": "Cambray-69D",
        "reactance": 0.0001722,
        "tmax_ab": 87.36,
        "tmax_ba": 87.36
      },
      {
        "uid": 432,
        "name": "l12210_12216_1",
        "bus_a": "Colgate-69D",
        "bus_b": "Maderas_de_Guatemala-69",
        "reactance": 0.0135077,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 433,
        "name": "l12214_12222_1",
        "bus_a": "Hector_Flores-69",
        "bus_b": "Llano_Largo-69",
        "reactance": 0.0699265,
        "tmax_ab": 56.77,
        "tmax_ba": 56.77
      },
      {
        "uid": 434,
        "name": "l12214_12245_1",
        "bus_a": "Hector_Flores-69",
        "bus_b": "La_Roca-69D",
        "reactance": 0.0068578,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 435,
        "name": "l12218_12234_1",
        "bus_a": "Mayan_Golf-69",
        "bus_b": "Frisa-69D",
        "reactance": 0.01655,
        "tmax_ab": 53.9,
        "tmax_ba": 53.9
      },
      {
        "uid": 436,
        "name": "l12218_12254_1",
        "bus_a": "Mayan_Golf-69",
        "bus_b": "La_Libertad-69",
        "reactance": 0.00148,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 437,
        "name": "l12221_12234_1",
        "bus_a": "Mayan_Golf-691",
        "bus_b": "Frisa-69D",
        "reactance": 0.00348,
        "tmax_ab": 66.9,
        "tmax_ba": 66.9
      },
      {
        "uid": 438,
        "name": "l12221_12243_1",
        "bus_a": "Mayan_Golf-691",
        "bus_b": "Samboro-69D",
        "reactance": 0.00925,
        "tmax_ab": 66.9,
        "tmax_ba": 66.9
      },
      {
        "uid": 439,
        "name": "l12221_12319_1",
        "bus_a": "Mayan_Golf-691",
        "bus_b": "San_Miguel_Petapa-692",
        "reactance": 0.0291283,
        "tmax_ab": 63.39,
        "tmax_ba": 63.39
      },
      {
        "uid": 440,
        "name": "l12227_12321_1",
        "bus_a": "Duke-69",
        "bus_b": "Puerto_Quetzal-69",
        "reactance": 0.0052699,
        "tmax_ab": 50.86,
        "tmax_ba": 50.86
      },
      {
        "uid": 441,
        "name": "l12230_12367_1",
        "bus_a": "Guadalupe-692",
        "bus_b": "Cambray-69D",
        "reactance": 0.0287902,
        "tmax_ab": 87.48,
        "tmax_ba": 87.48
      },
      {
        "uid": 442,
        "name": "l12234_12235_1",
        "bus_a": "Frisa-69D",
        "bus_b": "Frisa-69",
        "reactance": 0.00147,
        "tmax_ab": 25.2,
        "tmax_ba": 25.2
      },
      {
        "uid": 443,
        "name": "l12242_12269_1",
        "bus_a": "Villa_Nueva-695",
        "bus_b": "Imperialtex-69D",
        "reactance": 0.01344,
        "tmax_ab": 62.82,
        "tmax_ba": 62.82
      },
      {
        "uid": 444,
        "name": "l12242_12303_1",
        "bus_a": "Villa_Nueva-695",
        "bus_b": "Santa_Monica-691",
        "reactance": 0.00891409,
        "tmax_ab": 79.4,
        "tmax_ba": 79.4
      },
      {
        "uid": 445,
        "name": "l12243_12244_1",
        "bus_a": "Samboro-69D",
        "bus_b": "Samboro-69",
        "reactance": 0.00677,
        "tmax_ab": 25.2,
        "tmax_ba": 25.2
      },
      {
        "uid": 446,
        "name": "l12245_12246_1",
        "bus_a": "La_Roca-69D",
        "bus_b": "La_Roca-69",
        "reactance": 0.0005524,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 447,
        "name": "l12247_12248_1",
        "bus_a": "Olefinas-69D",
        "bus_b": "Olefinas-69",
        "reactance": 0.0104915,
        "tmax_ab": 50.58,
        "tmax_ba": 50.58
      },
      {
        "uid": 448,
        "name": "l12247_12252_1",
        "bus_a": "Olefinas-69D",
        "bus_b": "Rafias_y_Empaques-69D",
        "reactance": 0.00207519,
        "tmax_ab": 63.01,
        "tmax_ba": 63.01
      },
      {
        "uid": 449,
        "name": "l12250_12251_1",
        "bus_a": "Generadora_del_Este-692",
        "bus_b": "Generadora_del_Este-693",
        "reactance": 0.00055871,
        "tmax_ab": 63.01,
        "tmax_ba": 63.01
      },
      {
        "uid": 450,
        "name": "l12251_12271_1",
        "bus_a": "Generadora_del_Este-693",
        "bus_b": "Sauce-69",
        "reactance": 0.032648,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 451,
        "name": "l12252_12253_1",
        "bus_a": "Rafias_y_Empaques-69D",
        "bus_b": "Rafias_y_Empaques-69",
        "reactance": 0.00672758,
        "tmax_ab": 63.01,
        "tmax_ba": 63.01
      },
      {
        "uid": 452,
        "name": "l12255_12256_1",
        "bus_a": "Polimeros_y_Tecnologia-69D",
        "bus_b": "Polimeros_y_Tecnologia-69",
        "reactance": 0.00129,
        "tmax_ab": 21.75,
        "tmax_ba": 21.75
      },
      {
        "uid": 453,
        "name": "l12257_12258_1",
        "bus_a": "Koramsa-69D",
        "bus_b": "Koramsa-69",
        "reactance": 0.004204,
        "tmax_ab": 23.14,
        "tmax_ba": 23.14
      },
      {
        "uid": 454,
        "name": "l12265_12266_1",
        "bus_a": "Texesa-69D",
        "bus_b": "Texesa-69",
        "reactance": 0.0002669,
        "tmax_ab": 28.92,
        "tmax_ba": 28.92
      },
      {
        "uid": 455,
        "name": "l12271_12272_1",
        "bus_a": "Sauce-69",
        "bus_b": "Palin_TRELEC-69",
        "reactance": 0.086835,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 456,
        "name": "l12273_12274_1",
        "bus_a": "Guatemala_Este_Guatemala-694",
        "bus_b": "Arrazola-69",
        "reactance": 0.0526472,
        "tmax_ab": 79.23,
        "tmax_ba": 79.23
      },
      {
        "uid": 457,
        "name": "l12281_12297_1",
        "bus_a": "Milagro-69",
        "bus_b": "Magdalena-69D",
        "reactance": 0.0373426,
        "tmax_ab": 94.4,
        "tmax_ba": 94.4
      },
      {
        "uid": 458,
        "name": "l12283_12292_1",
        "bus_a": "Miriam-69",
        "bus_b": "Miriam-692",
        "reactance": 0.0001,
        "tmax_ab": 99999.0,
        "tmax_ba": 99999.0
      },
      {
        "uid": 459,
        "name": "l12284_12333_1",
        "bus_a": "Iztapa-69",
        "bus_b": "Taxisco-69",
        "reactance": 0.149095,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 460,
        "name": "l12284_12375_1",
        "bus_a": "Iztapa-69",
        "bus_b": "El_Carrizo-69",
        "reactance": 0.030073,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 461,
        "name": "l12285_12332_1",
        "bus_a": "Generadora_del_Oriente-69",
        "bus_b": "Santa_Isabel-69",
        "reactance": 0.0337072,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 462,
        "name": "l12297_12370_1",
        "bus_a": "Magdalena-69D",
        "bus_b": "Solar_Fotovoltaico_Yolanda-69",
        "reactance": 0.266646,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 463,
        "name": "l12301_12312_1",
        "bus_a": "Sector_Industrial_Petapa-69",
        "bus_b": "Alamo-69D",
        "reactance": 0.0366268,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 464,
        "name": "l12303_12306_1",
        "bus_a": "Santa_Monica-691",
        "bus_b": "Barcenas-69D",
        "reactance": 0.00646923,
        "tmax_ab": 75.53,
        "tmax_ba": 75.53
      },
      {
        "uid": 465,
        "name": "l12304_12335_1",
        "bus_a": "Santa_Monica-692",
        "bus_b": "Naciones_Unidas-69",
        "reactance": 0.0314892,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 466,
        "name": "l12305_12324_1",
        "bus_a": "Belem_Maniobras-69",
        "bus_b": "Belem_Maniobras-693",
        "reactance": 0.0224188,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 467,
        "name": "l12305_12332_1",
        "bus_a": "Belem_Maniobras-69",
        "bus_b": "Santa_Isabel-69",
        "reactance": 0.168513,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 468,
        "name": "l12308_12321_1",
        "bus_a": "Terminal_de_Contenedores_Quetzal-69",
        "bus_b": "Puerto_Quetzal-69",
        "reactance": 0.00024785,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 469,
        "name": "l12310_12330_1",
        "bus_a": "Nestle-692",
        "bus_b": "Sacos_Agricolas-691",
        "reactance": 0.01552,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 470,
        "name": "l12312_12317_1",
        "bus_a": "Alamo-69D",
        "bus_b": "Alamo-691",
        "reactance": 0.0105986,
        "tmax_ab": 94.41,
        "tmax_ba": 94.41
      },
      {
        "uid": 471,
        "name": "l12313_12317_1",
        "bus_a": "Alamo-69",
        "bus_b": "Alamo-691",
        "reactance": 0.0325982,
        "tmax_ab": 79.24,
        "tmax_ba": 79.24
      },
      {
        "uid": 472,
        "name": "l12318_12374_1",
        "bus_a": "Ojo_de_Agua-691",
        "bus_b": "Ojo_de_Agua-69D",
        "reactance": 0.0092544,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 473,
        "name": "l12319_12374_1",
        "bus_a": "San_Miguel_Petapa-692",
        "bus_b": "Ojo_de_Agua-69D",
        "reactance": 0.0198866,
        "tmax_ab": 63.58,
        "tmax_ba": 63.58
      },
      {
        "uid": 474,
        "name": "l12327_12371_1",
        "bus_a": "Cementos_Progreso-691",
        "bus_b": "Incinate-69",
        "reactance": 0.058366,
        "tmax_ab": 78.76,
        "tmax_ba": 78.76
      },
      {
        "uid": 475,
        "name": "l12368_12369_1",
        "bus_a": "Solar_Fotovoltaico_Yolanda-342",
        "bus_b": "Solar_Fotovoltaico_Yolanda-34",
        "reactance": 0.030596,
        "tmax_ab": 81.27,
        "tmax_ba": 81.27
      },
      {
        "uid": 476,
        "name": "l12376_12377_1",
        "bus_a": "El_Carrizo-34",
        "bus_b": "El_Carrizo-342",
        "reactance": 0.00325063,
        "tmax_ab": 78.0,
        "tmax_ba": 78.0
      },
      {
        "uid": 477,
        "name": "l14005_14006_1",
        "bus_a": "Hidroelectrica_El_Cafetal-691",
        "bus_b": "Hidroelectrica_El_Cafetal-69",
        "reactance": 0.10186,
        "tmax_ab": 66.7,
        "tmax_ba": 66.7
      },
      {
        "uid": 478,
        "name": "l14010_14011_1",
        "bus_a": "Hidroelectrica_Raaxha-69",
        "bus_b": "Hidroelectrica_Raaxha-691",
        "reactance": 0.0207621,
        "tmax_ab": 58.6,
        "tmax_ba": 58.6
      },
      {
        "uid": 479,
        "name": "l14012_14038_1",
        "bus_a": "Barberena-69",
        "bus_b": "La_Vega-692",
        "reactance": 0.0478891,
        "tmax_ab": 90.23,
        "tmax_ba": 90.23
      },
      {
        "uid": 480,
        "name": "t1101_1606_1",
        "bus_a": "Aguacapa-230",
        "bus_b": "Aguacapa-H1",
        "reactance": 0.3752,
        "tmax_ab": 37.5,
        "tmax_ba": 37.5
      },
      {
        "uid": 481,
        "name": "t1101_1607_1",
        "bus_a": "Aguacapa-230",
        "bus_b": "Aguacapa-H2",
        "reactance": 0.3752,
        "tmax_ab": 37.5,
        "tmax_ba": 37.5
      },
      {
        "uid": 482,
        "name": "t1101_1608_1",
        "bus_a": "Aguacapa-230",
        "bus_b": "Aguacapa-H3",
        "reactance": 0.3752,
        "tmax_ab": 37.5,
        "tmax_ba": 37.5
      },
      {
        "uid": 483,
        "name": "t1101_1118_1546_1_w1101",
        "bus_a": "Aguacapa-230",
        "bus_b": "b9000000",
        "reactance": 0.5962449999999999,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 484,
        "name": "t1101_1118_1546_1_w1118",
        "bus_a": "Aguacapa-13",
        "bus_b": "b9000000",
        "reactance": -0.033255000000000035,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 485,
        "name": "t1101_1118_1546_1_w1546",
        "bus_a": "Aguacapa-13T",
        "bus_b": "b9000000",
        "reactance": 0.31675499999999995,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 486,
        "name": "t1102_1158_1",
        "bus_a": "Alborada_Escuintla_2-230",
        "bus_b": "Escuintla-692",
        "reactance": 0.1636,
        "tmax_ab": 93.33,
        "tmax_ba": 93.33
      },
      {
        "uid": 487,
        "name": "t1103_1601_1",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-H1",
        "reactance": 0.18614,
        "tmax_ab": 67.6,
        "tmax_ba": 67.6
      },
      {
        "uid": 488,
        "name": "t1103_1602_1",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-H2",
        "reactance": 0.18614,
        "tmax_ab": 67.6,
        "tmax_ba": 67.6
      },
      {
        "uid": 489,
        "name": "t1103_1603_1",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-H3",
        "reactance": 0.18614,
        "tmax_ab": 67.6,
        "tmax_ba": 67.6
      },
      {
        "uid": 490,
        "name": "t1103_1604_1",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-H4",
        "reactance": 0.18614,
        "tmax_ab": 67.6,
        "tmax_ba": 67.6
      },
      {
        "uid": 491,
        "name": "t1103_1605_1",
        "bus_a": "Chixoy-231",
        "bus_b": "Chixoy-H5",
        "reactance": 0.18614,
        "tmax_ab": 67.6,
        "tmax_ba": 67.6
      },
      {
        "uid": 492,
        "name": "t1105_1630_1",
        "bus_a": "Enron-230",
        "bus_b": "Enron-B1",
        "reactance": 0.15867,
        "tmax_ab": 75.0,
        "tmax_ba": 75.0
      },
      {
        "uid": 493,
        "name": "t1106_1113_1502_1_w1106",
        "bus_a": "Escuintla-231",
        "bus_b": "b9000001",
        "reactance": 0.07246999999999999,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 494,
        "name": "t1106_1113_1502_1_w1113",
        "bus_a": "Escuintla-138",
        "bus_b": "b9000001",
        "reactance": -0.011270000000000002,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 495,
        "name": "t1106_1113_1502_1_w1502",
        "bus_a": "Escuintla-T1",
        "bus_b": "b9000001",
        "reactance": 0.1952,
        "tmax_ab": 49.8,
        "tmax_ba": 49.8
      },
      {
        "uid": 496,
        "name": "t1106_1151_1504_1_w1106",
        "bus_a": "Escuintla-231",
        "bus_b": "b9000002",
        "reactance": 0.09063500000000001,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 497,
        "name": "t1106_1151_1504_1_w1151",
        "bus_a": "Escuintla-691",
        "bus_b": "b9000002",
        "reactance": -0.006635000000000002,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 498,
        "name": "t1106_1151_1504_1_w1504",
        "bus_a": "Escuintla-T2",
        "bus_b": "b9000002",
        "reactance": 0.057565,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 499,
        "name": "t1107_1155_1507_1_w1107",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "b9000003",
        "reactance": 0.066565,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 500,
        "name": "t1107_1155_1507_1_w1155",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "b9000003",
        "reactance": -0.005075000000000003,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 501,
        "name": "t1107_1155_1507_1_w1507",
        "bus_a": "Guatemala_Este-13T",
        "bus_b": "b9000003",
        "reactance": 0.043074999999999995,
        "tmax_ab": 68.25,
        "tmax_ba": 68.25
      },
      {
        "uid": 502,
        "name": "t1107_1155_1522_1_w1107",
        "bus_a": "Guatemala_Este-231",
        "bus_b": "b9000004",
        "reactance": 0.066565,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 503,
        "name": "t1107_1155_1522_1_w1155",
        "bus_a": "Guatemala_Este-69",
        "bus_b": "b9000004",
        "reactance": -0.005075000000000003,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 504,
        "name": "t1107_1155_1522_1_w1522",
        "bus_a": "Guatemala_Este-132T",
        "bus_b": "b9000004",
        "reactance": 0.043074999999999995,
        "tmax_ab": 68.25,
        "tmax_ba": 68.25
      },
      {
        "uid": 505,
        "name": "t1108_1152_1503_1_w1108",
        "bus_a": "Guatemala_Norte-231",
        "bus_b": "b9000005",
        "reactance": 0.091065,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 506,
        "name": "t1108_1152_1503_1_w1152",
        "bus_a": "Guatemala_Norte-691",
        "bus_b": "b9000005",
        "reactance": -0.007735000000000006,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 507,
        "name": "t1108_1152_1503_1_w1503",
        "bus_a": "Guatemala_Norte-131T",
        "bus_b": "b9000005",
        "reactance": 0.056335,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 508,
        "name": "t1109_1154_1513_3_w1109",
        "bus_a": "Guatemala_Sur-231",
        "bus_b": "b9000006",
        "reactance": 0.094665,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 509,
        "name": "t1109_1154_1513_3_w1154",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "b9000006",
        "reactance": -0.011334999999999998,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 510,
        "name": "t1109_1154_1513_3_w1513",
        "bus_a": "Guatemala_Sur-133T",
        "bus_b": "b9000006",
        "reactance": 0.059335000000000006,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 511,
        "name": "t1109_1154_1545_1_w1109",
        "bus_a": "Guatemala_Sur-231",
        "bus_b": "b9000007",
        "reactance": 0.06733,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 512,
        "name": "t1109_1154_1545_1_w1154",
        "bus_a": "Guatemala_Sur-691",
        "bus_b": "b9000007",
        "reactance": -0.0037900000000000017,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 513,
        "name": "t1109_1154_1545_1_w1545",
        "bus_a": "Guatemala_Sur-135T",
        "bus_b": "b9000007",
        "reactance": 0.04481999999999999,
        "tmax_ab": 68.25,
        "tmax_ba": 68.25
      },
      {
        "uid": 514,
        "name": "t1110_1306_1501_1_w1110",
        "bus_a": "Los_Brillantes-231",
        "bus_b": "b9000008",
        "reactance": 0.12394999999999999,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 515,
        "name": "t1110_1306_1501_1_w1306",
        "bus_a": "Los_Brillantes-691",
        "bus_b": "b9000008",
        "reactance": -0.008239999999999997,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 516,
        "name": "t1110_1306_1501_1_w1501",
        "bus_a": "Los_Brillantes-13T",
        "bus_b": "b9000008",
        "reactance": 0.0791,
        "tmax_ab": 49.8,
        "tmax_ba": 49.8
      },
      {
        "uid": 517,
        "name": "t1111_1116_1",
        "bus_a": "Sidegua-230",
        "bus_b": "Sidegua-22",
        "reactance": 0.169,
        "tmax_ab": 67.2,
        "tmax_ba": 67.2
      },
      {
        "uid": 518,
        "name": "t1112_1633_1",
        "bus_a": "Tampa-230",
        "bus_b": "Tampa-G1",
        "reactance": 0.33056,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 519,
        "name": "t1112_1634_1",
        "bus_a": "Tampa-230",
        "bus_b": "Tampa-G2",
        "reactance": 0.33056,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 520,
        "name": "t1113_1618_1",
        "bus_a": "Escuintla-138",
        "bus_b": "Escuintla-G25",
        "reactance": 0.14323,
        "tmax_ab": 100.0,
        "tmax_ba": 100.0
      },
      {
        "uid": 521,
        "name": "t1114_1156_1509_1_w1114",
        "bus_a": "Guatemala_Sur-138",
        "bus_b": "b9000009",
        "reactance": 0.118985,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 522,
        "name": "t1114_1156_1509_1_w1156",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "b9000009",
        "reactance": -0.0031749999999999973,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 523,
        "name": "t1114_1156_1509_1_w1509",
        "bus_a": "Guatemala_Sur-131T",
        "bus_b": "b9000009",
        "reactance": 0.12909500000000002,
        "tmax_ab": 42.0,
        "tmax_ba": 42.0
      },
      {
        "uid": 524,
        "name": "t1114_1156_1511_2_w1114",
        "bus_a": "Guatemala_Sur-138",
        "bus_b": "b9000010",
        "reactance": 0.11986000000000002,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 525,
        "name": "t1114_1156_1511_2_w1156",
        "bus_a": "Guatemala_Sur-692",
        "bus_b": "b9000010",
        "reactance": -0.0025300000000000183,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 526,
        "name": "t1114_1156_1511_2_w1511",
        "bus_a": "Guatemala_Sur-132T",
        "bus_b": "b9000010",
        "reactance": 0.12846,
        "tmax_ab": 42.0,
        "tmax_ba": 42.0
      },
      {
        "uid": 527,
        "name": "t1115_1609_1",
        "bus_a": "Jurun_Marinala-138",
        "bus_b": "Jurun_Marinala-H1",
        "reactance": 0.350943,
        "tmax_ab": 26.5,
        "tmax_ba": 26.5
      },
      {
        "uid": 528,
        "name": "t1115_1610_1",
        "bus_a": "Jurun_Marinala-138",
        "bus_b": "Jurun_Marinala-H2",
        "reactance": 0.350943,
        "tmax_ab": 26.5,
        "tmax_ba": 26.5
      },
      {
        "uid": 529,
        "name": "t1115_1611_1",
        "bus_a": "Jurun_Marinala-138",
        "bus_b": "Jurun_Marinala-H3",
        "reactance": 0.350943,
        "tmax_ab": 26.5,
        "tmax_ba": 26.5
      },
      {
        "uid": 530,
        "name": "t1117_1651_1",
        "bus_a": "San_Jose-230",
        "bus_b": "San_Jose-C",
        "reactance": 0.1,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 531,
        "name": "t1119_1820_1519_1_w1119",
        "bus_a": "Esperanza-230",
        "bus_b": "b9000011",
        "reactance": -0.011109999999999981,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 532,
        "name": "t1119_1820_1519_1_w1820",
        "bus_a": "Esperanza-138",
        "bus_b": "b9000011",
        "reactance": 0.07472,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 533,
        "name": "t1119_1820_1519_1_w1519",
        "bus_a": "Esperanza-132T",
        "bus_b": "b9000011",
        "reactance": 0.20691,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 534,
        "name": "t1119_1304_1506_1_w1119",
        "bus_a": "Esperanza-230",
        "bus_b": "b9000012",
        "reactance": 0.12931499999999999,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 535,
        "name": "t1119_1304_1506_1_w1304",
        "bus_a": "Esperanza-69",
        "bus_b": "b9000012",
        "reactance": -0.006014999999999993,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 536,
        "name": "t1119_1304_1506_1_w1506",
        "bus_a": "Esperanza-T1",
        "bus_b": "b9000012",
        "reactance": 0.07868499999999998,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 537,
        "name": "t1121_1659_1",
        "bus_a": "Arizona-230",
        "bus_b": "Arizona-O1",
        "reactance": 0.1179,
        "tmax_ab": 85.0,
        "tmax_ba": 85.0
      },
      {
        "uid": 538,
        "name": "t1121_1660_1",
        "bus_a": "Arizona-230",
        "bus_b": "Arizona-O2",
        "reactance": 0.1179,
        "tmax_ab": 85.0,
        "tmax_ba": 85.0
      },
      {
        "uid": 539,
        "name": "t1121_1661_1",
        "bus_a": "Arizona-230",
        "bus_b": "Arizona-O3",
        "reactance": 0.1179,
        "tmax_ab": 85.0,
        "tmax_ba": 85.0
      },
      {
        "uid": 540,
        "name": "t1123_1671_1",
        "bus_a": "Palin-138",
        "bus_b": "Palin-H",
        "reactance": 1.18235,
        "tmax_ab": 7.5,
        "tmax_ba": 7.5
      },
      {
        "uid": 541,
        "name": "t1124_14038_1530_1_w1124",
        "bus_a": "La_Vega-230",
        "bus_b": "b9000013",
        "reactance": -0.008615000000000012,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 542,
        "name": "t1124_14038_1530_1_w14038",
        "bus_a": "La_Vega-692",
        "bus_b": "b9000013",
        "reactance": 0.09072500000000001,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 543,
        "name": "t1124_14038_1530_1_w1530",
        "bus_a": "La_Vega-13T",
        "bus_b": "b9000013",
        "reactance": 0.166275,
        "tmax_ab": 45.0,
        "tmax_ba": 45.0
      },
      {
        "uid": 544,
        "name": "t1126_1434_1",
        "bus_a": "Moyuta-230",
        "bus_b": "Moyuta-138",
        "reactance": 0.117,
        "tmax_ab": 100.0,
        "tmax_ba": 100.0
      },
      {
        "uid": 545,
        "name": "t1127_12091_1532_1_w1127",
        "bus_a": "Incienso-230",
        "bus_b": "b9000014",
        "reactance": 0.15239,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 546,
        "name": "t1127_12091_1532_1_w12091",
        "bus_a": "Incienso-691",
        "bus_b": "b9000014",
        "reactance": -0.00928000000000001,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 547,
        "name": "t1127_12091_1532_1_w1532",
        "bus_a": "Incienso-131T",
        "bus_b": "b9000014",
        "reactance": 0.08827,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 548,
        "name": "t1127_12092_1533_2_w1127",
        "bus_a": "Incienso-230",
        "bus_b": "b9000015",
        "reactance": 0.149,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 549,
        "name": "t1127_12092_1533_2_w12092",
        "bus_a": "Incienso-692",
        "bus_b": "b9000015",
        "reactance": -0.009339999999999987,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 550,
        "name": "t1127_12092_1533_2_w1533",
        "bus_a": "Incienso-132T",
        "bus_b": "b9000015",
        "reactance": 0.089,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 551,
        "name": "t1128_1110_1538_2_w1128",
        "bus_a": "Los_Brillantes-400",
        "bus_b": "b9000016",
        "reactance": 0.03472,
        "tmax_ab": 225.0,
        "tmax_ba": 225.0
      },
      {
        "uid": 552,
        "name": "t1128_1110_1538_2_w1110",
        "bus_a": "Los_Brillantes-231",
        "bus_b": "b9000016",
        "reactance": -0.001680000000000001,
        "tmax_ab": 225.0,
        "tmax_ba": 225.0
      },
      {
        "uid": 553,
        "name": "t1128_1110_1538_2_w1538",
        "bus_a": "Los_Brillantes-132T",
        "bus_b": "b9000016",
        "reactance": 0.06950999999999999,
        "tmax_ab": 75.0,
        "tmax_ba": 75.0
      },
      {
        "uid": 554,
        "name": "t1128_1110_1539_3_w1128",
        "bus_a": "Los_Brillantes-400",
        "bus_b": "b9000017",
        "reactance": 0.034890000000000004,
        "tmax_ab": 225.0,
        "tmax_ba": 225.0
      },
      {
        "uid": 555,
        "name": "t1128_1110_1539_3_w1110",
        "bus_a": "Los_Brillantes-231",
        "bus_b": "b9000017",
        "reactance": -0.0015100000000000044,
        "tmax_ab": 225.0,
        "tmax_ba": 225.0
      },
      {
        "uid": 556,
        "name": "t1128_1110_1539_3_w1539",
        "bus_a": "Los_Brillantes-133T",
        "bus_b": "b9000017",
        "reactance": 0.06934,
        "tmax_ab": 75.0,
        "tmax_ba": 75.0
      },
      {
        "uid": 557,
        "name": "t1131_1691_1",
        "bus_a": "Ortitlan-138",
        "bus_b": "Ortitlan-G",
        "reactance": 0.34931,
        "tmax_ab": 29.0,
        "tmax_ba": 29.0
      },
      {
        "uid": 558,
        "name": "t1133_1722_1531_1_w1133",
        "bus_a": "Panzos-230",
        "bus_b": "b9000018",
        "reactance": 0.12460000000000002,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 559,
        "name": "t1133_1722_1531_1_w1722",
        "bus_a": "Panzos-692",
        "bus_b": "b9000018",
        "reactance": -0.007629999999999998,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 560,
        "name": "t1133_1722_1531_1_w1531",
        "bus_a": "Panzos-13T",
        "bus_b": "b9000018",
        "reactance": 0.08038999999999999,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 561,
        "name": "t1135_1990_1",
        "bus_a": "Renace-232",
        "bus_b": "Renace-H8",
        "reactance": 0.384483,
        "tmax_ab": 24.0,
        "tmax_ba": 24.0
      },
      {
        "uid": 562,
        "name": "t1135_1991_1",
        "bus_a": "Renace-232",
        "bus_b": "Renace-H9",
        "reactance": 0.386207,
        "tmax_ab": 24.0,
        "tmax_ba": 24.0
      },
      {
        "uid": 563,
        "name": "t1135_1992_1",
        "bus_a": "Renace-232",
        "bus_b": "Renace-H10",
        "reactance": 0.383793,
        "tmax_ab": 24.0,
        "tmax_ba": 24.0
      },
      {
        "uid": 564,
        "name": "t1136_1152_1518_1_w1136",
        "bus_a": "Guatemala_Norte-232",
        "bus_b": "b9000019",
        "reactance": 0.09065000000000001,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 565,
        "name": "t1136_1152_1518_1_w1152",
        "bus_a": "Guatemala_Norte-691",
        "bus_b": "b9000019",
        "reactance": -0.00272,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 566,
        "name": "t1136_1152_1518_1_w1518",
        "bus_a": "Guatemala_Norte-133T",
        "bus_b": "b9000019",
        "reactance": 0.05004999999999999,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 567,
        "name": "t1136_1153_1505_1_w1136",
        "bus_a": "Guatemala_Norte-232",
        "bus_b": "b9000020",
        "reactance": 0.091065,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 568,
        "name": "t1136_1153_1505_1_w1153",
        "bus_a": "Guatemala_Norte-692",
        "bus_b": "b9000020",
        "reactance": -0.007735000000000006,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 569,
        "name": "t1136_1153_1505_1_w1505",
        "bus_a": "Guatemala_Norte-132T",
        "bus_b": "b9000020",
        "reactance": 0.056335,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 570,
        "name": "t1137_1143_1542_1_w1137",
        "bus_a": "Guatemala_Oeste-230",
        "bus_b": "b9000021",
        "reactance": -0.006289999999999997,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 571,
        "name": "t1137_1143_1542_1_w1143",
        "bus_a": "Guatemala_Oeste-69",
        "bus_b": "b9000021",
        "reactance": 0.07125,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 572,
        "name": "t1137_1143_1542_1_w1542",
        "bus_a": "Guatemala_Oeste-13T",
        "bus_b": "b9000021",
        "reactance": 0.04903999999999999,
        "tmax_ab": 67.5,
        "tmax_ba": 67.5
      },
      {
        "uid": 573,
        "name": "t1139_1144_1529_1_w1139",
        "bus_a": "Palestina-230",
        "bus_b": "b9000022",
        "reactance": 0.06992500000000001,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 574,
        "name": "t1139_1144_1529_1_w1144",
        "bus_a": "Palestina-69",
        "bus_b": "b9000022",
        "reactance": -0.0067949999999999955,
        "tmax_ab": 195.0,
        "tmax_ba": 195.0
      },
      {
        "uid": 575,
        "name": "t1139_1144_1529_1_w1529",
        "bus_a": "Palestina-13T",
        "bus_b": "b9000022",
        "reactance": 0.050695,
        "tmax_ab": 67.5,
        "tmax_ba": 67.5
      },
      {
        "uid": 576,
        "name": "t1146_1971_1",
        "bus_a": "Palo_Gordo-230",
        "bus_b": "Palo_Gordo-B",
        "reactance": 0.18475,
        "tmax_ab": 57.5,
        "tmax_ba": 57.5
      },
      {
        "uid": 577,
        "name": "t1147_1340_1547_1_w1147",
        "bus_a": "SJC-230",
        "bus_b": "b9000023",
        "reactance": 0.091365,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 578,
        "name": "t1147_1340_1547_1_w1340",
        "bus_a": "SJC-69",
        "bus_b": "b9000023",
        "reactance": -0.008434999999999998,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 579,
        "name": "t1147_1340_1547_1_w1547",
        "bus_a": "SJC-13T",
        "bus_b": "b9000023",
        "reactance": 0.060634999999999994,
        "tmax_ab": 30.6,
        "tmax_ba": 30.6
      },
      {
        "uid": 580,
        "name": "t1148_1984_1",
        "bus_a": "Renace-234",
        "bus_b": "Renace-H11",
        "reactance": 0.3711,
        "tmax_ab": 36.0,
        "tmax_ba": 36.0
      },
      {
        "uid": 581,
        "name": "t1148_1985_1",
        "bus_a": "Renace-234",
        "bus_b": "Renace-H12",
        "reactance": 0.370556,
        "tmax_ab": 36.0,
        "tmax_ba": 36.0
      },
      {
        "uid": 582,
        "name": "t1150_12332_1534_1_w1150",
        "bus_a": "Santa_Isabel-230",
        "bus_b": "b9000024",
        "reactance": 0.194235,
        "tmax_ab": 72.0,
        "tmax_ba": 72.0
      },
      {
        "uid": 583,
        "name": "t1150_12332_1534_1_w12332",
        "bus_a": "Santa_Isabel-69",
        "bus_b": "b9000024",
        "reactance": -0.014795000000000003,
        "tmax_ab": 72.0,
        "tmax_ba": 72.0
      },
      {
        "uid": 584,
        "name": "t1150_12332_1534_1_w1534",
        "bus_a": "Santa_Isabel-13T",
        "bus_b": "b9000024",
        "reactance": 0.114235,
        "tmax_ab": 24.0,
        "tmax_ba": 24.0
      },
      {
        "uid": 585,
        "name": "t1157_1156_4",
        "bus_a": "Guatemala_Sur-232",
        "bus_b": "Guatemala_Sur-692",
        "reactance": 0.15429,
        "tmax_ab": 100.0,
        "tmax_ba": 100.0
      },
      {
        "uid": 586,
        "name": "t1161_1648_1",
        "bus_a": "Las_Palmas-231",
        "bus_b": "Las_Palmas-B",
        "reactance": 0.15733,
        "tmax_ab": 75.0,
        "tmax_ba": 75.0
      },
      {
        "uid": 587,
        "name": "t1162_1958_1",
        "bus_a": "Las_Palmas-232",
        "bus_b": "Las_Palmas-C1",
        "reactance": 0.439743,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 588,
        "name": "t1162_1959_1",
        "bus_a": "Las_Palmas-232",
        "bus_b": "Las_Palmas-C2",
        "reactance": 0.439743,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 589,
        "name": "t1164_12328_1",
        "bus_a": "Costa_Linda-230",
        "bus_b": "Costa_Linda-13",
        "reactance": 0.478,
        "tmax_ab": 25.0,
        "tmax_ba": 25.0
      },
      {
        "uid": 590,
        "name": "t1165_12326_1",
        "bus_a": "La_Union-230",
        "bus_b": "La_Union-692",
        "reactance": 0.175,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 591,
        "name": "t1166_1223_1",
        "bus_a": "Santa_Ana-230",
        "bus_b": "Santa_Ana-69",
        "reactance": 0.103077,
        "tmax_ab": 78.0,
        "tmax_ba": 78.0
      },
      {
        "uid": 592,
        "name": "t1166_1993_1",
        "bus_a": "Santa_Ana-230",
        "bus_b": "Santa_Ana-B2",
        "reactance": 0.103544,
        "tmax_ab": 79.0,
        "tmax_ba": 79.0
      },
      {
        "uid": 593,
        "name": "t1167_1995_1",
        "bus_a": "Pantaleon-231",
        "bus_b": "Pantaleon-B3",
        "reactance": 0.108333,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 594,
        "name": "t1170_1195_1",
        "bus_a": "San_Antonio_el_Sitio-231",
        "bus_b": "San_Antonio_el_Sitio-13",
        "reactance": 0.3543,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 595,
        "name": "t1171_16013_1",
        "bus_a": "San_Antonio_el_Sitio-230",
        "bus_b": "San_Antonio_el_Sitio-34",
        "reactance": 0.203167,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 596,
        "name": "t1172_1982_1",
        "bus_a": "Viento_Blanco-34",
        "bus_b": "Viento_Blanco-E",
        "reactance": 0.342857,
        "tmax_ab": 26.25,
        "tmax_ba": 26.25
      },
      {
        "uid": 597,
        "name": "t1174_1173_1",
        "bus_a": "Viento_Blanco-138",
        "bus_b": "Viento_Blanco-341",
        "reactance": 0.3232,
        "tmax_ab": 25.0,
        "tmax_ba": 25.0
      },
      {
        "uid": 598,
        "name": "t1179_14052_1541_1_w1179",
        "bus_a": "Modesto_Mendez-230",
        "bus_b": "b9000025",
        "reactance": 0.17943000000000003,
        "tmax_ab": 75.0,
        "tmax_ba": 75.0
      },
      {
        "uid": 599,
        "name": "t1179_14052_1541_1_w14052",
        "bus_a": "Modesto_Mendez-69",
        "bus_b": "b9000025",
        "reactance": -0.014770000000000005,
        "tmax_ab": 75.0,
        "tmax_ba": 75.0
      },
      {
        "uid": 600,
        "name": "t1179_14052_1541_1_w1541",
        "bus_a": "Modesto_Mendez-13T",
        "bus_b": "b9000025",
        "reactance": 0.23645,
        "tmax_ab": 25.8,
        "tmax_ba": 25.8
      },
      {
        "uid": 601,
        "name": "t1908_1184_1",
        "bus_a": "Jaguar_Energy-230",
        "bus_b": "Tierra_del_Sol-34",
        "reactance": 0.13217,
        "tmax_ab": 100.0,
        "tmax_ba": 100.0
      },
      {
        "uid": 602,
        "name": "t1184_1997_1",
        "bus_a": "Tierra_del_Sol-34",
        "bus_b": "Tierra_del_Sol-F",
        "reactance": 0.23,
        "tmax_ab": 81.0,
        "tmax_ba": 81.0
      },
      {
        "uid": 603,
        "name": "t1194_1197_1",
        "bus_a": "Magdalena_Solar-230",
        "bus_b": "Magdalena_Solar-34",
        "reactance": 0.2382,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 604,
        "name": "t1198_1999_1",
        "bus_a": "Magdalena_Solar-342",
        "bus_b": "Magdalena_Solar-F",
        "reactance": 0.1769,
        "tmax_ab": 54.0,
        "tmax_ba": 54.0
      },
      {
        "uid": 605,
        "name": "t1206_1615_1",
        "bus_a": "Salto-69",
        "bus_b": "Salto-H",
        "reactance": 1.832,
        "tmax_ab": 4.0,
        "tmax_ba": 4.0
      },
      {
        "uid": 606,
        "name": "t1216_1641_1",
        "bus_a": "Generadora_del_Este-69",
        "bus_b": "Generadora_del_Este-B1",
        "reactance": 0.28,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 607,
        "name": "t1216_1668_1",
        "bus_a": "Generadora_del_Este-69",
        "bus_b": "Electrogeneracion-B",
        "reactance": 0.3485714285714286,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 608,
        "name": "t1216_1669_1",
        "bus_a": "Generadora_del_Este-69",
        "bus_b": "Generadora_del_Este-B2",
        "reactance": 0.3485714285714286,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 609,
        "name": "t1217_1636_1",
        "bus_a": "La_Union-69",
        "bus_b": "La_Union-B",
        "reactance": 0.3182,
        "tmax_ab": 40.0,
        "tmax_ba": 40.0
      },
      {
        "uid": 610,
        "name": "t1217_1914_1",
        "bus_a": "La_Union-69",
        "bus_b": "La_Union-B2",
        "reactance": 0.35818,
        "tmax_ab": 27.5,
        "tmax_ba": 27.5
      },
      {
        "uid": 611,
        "name": "t1217_1994_1",
        "bus_a": "La_Union-69",
        "bus_b": "La_Union-B3",
        "reactance": 0.230857,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 612,
        "name": "t1219_1218_1",
        "bus_a": "Magdalena-230",
        "bus_b": "Magdalena-69",
        "reactance": 0.1636,
        "tmax_ab": 93.3,
        "tmax_ba": 93.3
      },
      {
        "uid": 613,
        "name": "t1218_1637_1",
        "bus_a": "Magdalena-69",
        "bus_b": "Magdalena-B",
        "reactance": 0.58333,
        "tmax_ab": 22.4,
        "tmax_ba": 22.4
      },
      {
        "uid": 614,
        "name": "t1218_1673_1",
        "bus_a": "Magdalena-69",
        "bus_b": "Magdalena-B2",
        "reactance": 0.58333,
        "tmax_ab": 22.4,
        "tmax_ba": 22.4
      },
      {
        "uid": 615,
        "name": "t1218_1688_1",
        "bus_a": "Magdalena-69",
        "bus_b": "Magdalena-B3",
        "reactance": 0.45,
        "tmax_ab": 43.0,
        "tmax_ba": 43.0
      },
      {
        "uid": 616,
        "name": "t1220_1638_1",
        "bus_a": "Madre_Tierra-69",
        "bus_b": "Madre_Tierra-B",
        "reactance": 0.35,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 617,
        "name": "t1220_1986_1",
        "bus_a": "Madre_Tierra-69",
        "bus_b": "Madre_Tierra-B2",
        "reactance": 0.510667,
        "tmax_ab": 25.0,
        "tmax_ba": 25.0
      },
      {
        "uid": 618,
        "name": "t1221_1699_1",
        "bus_a": "Magdalena-231",
        "bus_b": "Magdalena-B4",
        "reactance": 0.192,
        "tmax_ab": 62.5,
        "tmax_ba": 62.5
      },
      {
        "uid": 619,
        "name": "t1221_1970_1",
        "bus_a": "Magdalena-231",
        "bus_b": "Magdalena-B5",
        "reactance": 0.14472,
        "tmax_ab": 79.0,
        "tmax_ba": 79.0
      },
      {
        "uid": 620,
        "name": "t1221_1977_1",
        "bus_a": "Magdalena-231",
        "bus_b": "Magdalena-B6",
        "reactance": 0.105537,
        "tmax_ab": 73.15,
        "tmax_ba": 73.15
      },
      {
        "uid": 621,
        "name": "t1223_1640_1",
        "bus_a": "Santa_Ana-69",
        "bus_b": "Santa_Ana-B",
        "reactance": 0.35,
        "tmax_ab": 45.0,
        "tmax_ba": 45.0
      },
      {
        "uid": 622,
        "name": "t1241_1639_1",
        "bus_a": "Pantaleon-69",
        "bus_b": "Pantaleon-B",
        "reactance": 0.20765,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 623,
        "name": "t1241_1672_1",
        "bus_a": "Pantaleon-69",
        "bus_b": "Pantaleon-B2",
        "reactance": 0.5833,
        "tmax_ab": 25.0,
        "tmax_ba": 25.0
      },
      {
        "uid": 624,
        "name": "t1249_1662_1",
        "bus_a": "Las_Vacas-69",
        "bus_b": "Las_Vacas-H1",
        "reactance": 0.2595,
        "tmax_ab": 25.88,
        "tmax_ba": 25.88
      },
      {
        "uid": 625,
        "name": "t1249_1663_1",
        "bus_a": "Las_Vacas-69",
        "bus_b": "Las_Vacas-H2",
        "reactance": 0.2595,
        "tmax_ab": 25.88,
        "tmax_ba": 25.88
      },
      {
        "uid": 626,
        "name": "t1659_1250_1",
        "bus_a": "Arizona-O1",
        "bus_b": "Arizona-13",
        "reactance": 1.696,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 627,
        "name": "t1976_1251_1",
        "bus_a": "Generadora_Santa_Lucia-C",
        "bus_b": "Generadora_Santa_Lucia-69",
        "reactance": 0.28,
        "tmax_ab": 62.25,
        "tmax_ba": 62.25
      },
      {
        "uid": 628,
        "name": "t1301_1361_1",
        "bus_a": "Chimaltenango-69",
        "bus_b": "Chimaltenango-34",
        "reactance": 0.602857,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 629,
        "name": "t1301_1371_1",
        "bus_a": "Chimaltenango-69",
        "bus_b": "Chimaltenango-342",
        "reactance": 0.4165,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 630,
        "name": "t1301_1839_3",
        "bus_a": "Chimaltenango-69",
        "bus_b": "Chimaltenango-343",
        "reactance": 0.62138,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 631,
        "name": "t1302_1351_1",
        "bus_a": "Coatepeque-69",
        "bus_b": "Coatepeque-13",
        "reactance": 0.3625,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 632,
        "name": "t1303_1365_1",
        "bus_a": "Cocales-69",
        "bus_b": "Cocales-13",
        "reactance": 1.22,
        "tmax_ab": 7.0,
        "tmax_ba": 7.0
      },
      {
        "uid": 633,
        "name": "t1303_1366_1",
        "bus_a": "Cocales-69",
        "bus_b": "Cocales-34",
        "reactance": 1.424,
        "tmax_ab": 7.0,
        "tmax_ba": 7.0
      },
      {
        "uid": 634,
        "name": "t1304_1334_1",
        "bus_a": "Esperanza-69",
        "bus_b": "Esperanza-132",
        "reactance": 0.3026,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 635,
        "name": "t1304_1354_1",
        "bus_a": "Esperanza-69",
        "bus_b": "Esperanza-34",
        "reactance": 0.357,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 636,
        "name": "t1304_1355_1",
        "bus_a": "Esperanza-69",
        "bus_b": "Esperanza-131",
        "reactance": 0.2793,
        "tmax_ab": 40.0,
        "tmax_ba": 40.0
      },
      {
        "uid": 637,
        "name": "t1305_1344_1",
        "bus_a": "Huehuetenango-69",
        "bus_b": "Huehuetenango-342",
        "reactance": 0.295714,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 638,
        "name": "t1305_1356_1",
        "bus_a": "Huehuetenango-69",
        "bus_b": "Huehuetenango-34",
        "reactance": 0.357,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 639,
        "name": "t1305_1358_1",
        "bus_a": "Huehuetenango-69",
        "bus_b": "Huehuetenango-13",
        "reactance": 0.58333,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 640,
        "name": "t1307_1368_1",
        "bus_a": "La_Noria-69",
        "bus_b": "La_Noria-13",
        "reactance": 0.697,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 641,
        "name": "t1307_1387_1",
        "bus_a": "La_Noria-69",
        "bus_b": "La_Noria-34",
        "reactance": 0.50855,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 642,
        "name": "t1307_1395_2",
        "bus_a": "La_Noria-69",
        "bus_b": "La_Noria-342",
        "reactance": 1.28,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 643,
        "name": "t1308_1332_1",
        "bus_a": "Malacatan-69",
        "bus_b": "Malacatan-132",
        "reactance": 0.689,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 644,
        "name": "t1308_1353_1",
        "bus_a": "Malacatan-69",
        "bus_b": "Malacatan-13",
        "reactance": 0.716429,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 645,
        "name": "t1309_1333_1",
        "bus_a": "Mazatenango-69",
        "bus_b": "Mazatenango-132",
        "reactance": 0.300357,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 646,
        "name": "t1309_1359_1",
        "bus_a": "Mazatenango-69",
        "bus_b": "Mazatenango-13",
        "reactance": 0.34171,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 647,
        "name": "t1310_1352_1",
        "bus_a": "Melendrez-69",
        "bus_b": "Melendrez-13",
        "reactance": 0.304643,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 648,
        "name": "t1312_1616_1",
        "bus_a": "Porvenir-69",
        "bus_b": "Porvenir-H",
        "reactance": 2.33333,
        "tmax_ab": 3.0,
        "tmax_ba": 3.0
      },
      {
        "uid": 649,
        "name": "t1313_1363_1",
        "bus_a": "Quiche-69",
        "bus_b": "Quiche-131",
        "reactance": 0.3,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 650,
        "name": "t1314_1370_1",
        "bus_a": "Santa_Maria-69",
        "bus_b": "Santa_Maria-13",
        "reactance": 1.554,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 651,
        "name": "t1314_1614_1",
        "bus_a": "Santa_Maria-69",
        "bus_b": "Santa_Maria-H",
        "reactance": 0.738,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 652,
        "name": "t1315_1362_1",
        "bus_a": "Solola-69",
        "bus_b": "Solola-34",
        "reactance": 0.35,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 653,
        "name": "t1316_1350_1",
        "bus_a": "San_Sebatian-69",
        "bus_b": "San_Sebatian-13",
        "reactance": 0.33921,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 654,
        "name": "t1317_1369_1",
        "bus_a": "Totonicapan-69",
        "bus_b": "Totonicapan-13",
        "reactance": 0.708,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 655,
        "name": "t1317_1830_1",
        "bus_a": "Totonicapan-69",
        "bus_b": "Totonicapan-34",
        "reactance": 0.3505,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 656,
        "name": "t1822_1319_1",
        "bus_a": "Huehuetenango-138",
        "bus_b": "Huehuetenango-132",
        "reactance": 0.3025,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 657,
        "name": "t1322_1644_1",
        "bus_a": "Orzunil-69",
        "bus_b": "Orzunil-G",
        "reactance": 0.27267,
        "tmax_ab": 33.5,
        "tmax_ba": 33.5
      },
      {
        "uid": 658,
        "name": "t1323_1379_1",
        "bus_a": "Champerico-69",
        "bus_b": "Champerico-13",
        "reactance": 0.677,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 659,
        "name": "t1324_1380_1",
        "bus_a": "Tejutla-69",
        "bus_b": "Tejutla-13",
        "reactance": 0.3025,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 660,
        "name": "t1325_1383_1",
        "bus_a": "Ixtahuacan-69",
        "bus_b": "Ixtahuacan-13",
        "reactance": 0.3,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 661,
        "name": "t1326_1381_1",
        "bus_a": "Zacualpa-69",
        "bus_b": "Zacualpa-13",
        "reactance": 0.697,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 662,
        "name": "t1327_1384_1",
        "bus_a": "San_Juan_Ixcoy-69",
        "bus_b": "San_Juan_Ixcoy-34",
        "reactance": 0.677,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 663,
        "name": "t1328_1382_1",
        "bus_a": "La_Maquina-69",
        "bus_b": "La_Maquina-13",
        "reactance": 0.605,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 664,
        "name": "t1330_1360_1",
        "bus_a": "Xelaju_Quetzaltenango-69",
        "bus_b": "Xelaju_Quetzaltenango-13",
        "reactance": 0.3025,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 665,
        "name": "t1335_1385_1",
        "bus_a": "Tacana-69",
        "bus_b": "Tacana-13",
        "reactance": 0.07,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 666,
        "name": "t1337_1654_1",
        "bus_a": "Tulula-69",
        "bus_b": "Tulula-B12",
        "reactance": 0.35,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 667,
        "name": "t1337_1974_1",
        "bus_a": "Tulula-69",
        "bus_b": "Tulula-B4",
        "reactance": 0.59333,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 668,
        "name": "t1338_1967_1",
        "bus_a": "El_Pilar-69",
        "bus_b": "El_Pilar-B1",
        "reactance": 3.85,
        "tmax_ab": 2.0,
        "tmax_ba": 2.0
      },
      {
        "uid": 669,
        "name": "t1339_1666_1",
        "bus_a": "Canada-69",
        "bus_b": "Canada-H1",
        "reactance": 0.14,
        "tmax_ab": 26.6,
        "tmax_ba": 26.6
      },
      {
        "uid": 670,
        "name": "t1339_1670_1",
        "bus_a": "Canada-69",
        "bus_b": "Canada-H2",
        "reactance": 0.14,
        "tmax_ab": 26.6,
        "tmax_ba": 26.6
      },
      {
        "uid": 671,
        "name": "t1340_1888_1",
        "bus_a": "SJC-69",
        "bus_b": "SJC-34",
        "reactance": 0.445357,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 672,
        "name": "t1343_1948_1",
        "bus_a": "Hidroelectrica_El_Manantial-692",
        "bus_b": "Hidroelectrica_El_Manantial-H7",
        "reactance": 0.538667,
        "tmax_ab": 18.75,
        "tmax_ba": 18.75
      },
      {
        "uid": 673,
        "name": "t1821_1367_1",
        "bus_a": "Pologua-138",
        "bus_b": "Pologua-13",
        "reactance": 0.293571,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 674,
        "name": "t1372_1376_1",
        "bus_a": "San_Marcos-69",
        "bus_b": "San_Marcos-13",
        "reactance": 0.0732,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 675,
        "name": "t1373_1377_1",
        "bus_a": "Retalhuleuh-69",
        "bus_b": "Retalhuleuh-2",
        "reactance": 2.32857,
        "tmax_ab": 3.5,
        "tmax_ba": 3.5
      },
      {
        "uid": 676,
        "name": "t1373_1386_1",
        "bus_a": "Retalhuleuh-69",
        "bus_b": "Retalhuleuh-13",
        "reactance": 0.3615,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 677,
        "name": "t1374_1378_1",
        "bus_a": "San_Felipe-69",
        "bus_b": "San_Felipe-2",
        "reactance": 1.832,
        "tmax_ab": 3.75,
        "tmax_ba": 3.75
      },
      {
        "uid": 678,
        "name": "t1375_1616_1",
        "bus_a": "Porvenir-13",
        "bus_b": "Porvenir-H",
        "reactance": 1.352,
        "tmax_ab": 7.0,
        "tmax_ba": 7.0
      },
      {
        "uid": 679,
        "name": "t1388_1389_1",
        "bus_a": "Barillas-69",
        "bus_b": "Barillas-13",
        "reactance": 0.6,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 680,
        "name": "t1811_1396_1",
        "bus_a": "Cruz_de_Santiago-69",
        "bus_b": "Cruz_de_Santiago-342",
        "reactance": 0.61504,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 681,
        "name": "t1832_1397_1",
        "bus_a": "Xacbal-230",
        "bus_b": "Xacbal-34",
        "reactance": 1.18806,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 682,
        "name": "t1398_1674_1",
        "bus_a": "El_Recreo-69",
        "bus_b": "El_Recreo-H",
        "reactance": 0.46,
        "tmax_ab": 42.0,
        "tmax_ba": 42.0
      },
      {
        "uid": 683,
        "name": "t1399_1676_1",
        "bus_a": "Monte_Cristo-69",
        "bus_b": "Monte_Cristo-H",
        "reactance": 0.15733,
        "tmax_ab": 15.0,
        "tmax_ba": 15.0
      },
      {
        "uid": 684,
        "name": "t1403_1420_1",
        "bus_a": "Coban-69",
        "bus_b": "Coban-34",
        "reactance": 0.5992,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 685,
        "name": "t1403_1453_1",
        "bus_a": "Coban-69",
        "bus_b": "Coban-13",
        "reactance": 0.58333,
        "tmax_ab": 22.0,
        "tmax_ba": 22.0
      },
      {
        "uid": 686,
        "name": "t1403_1726_1",
        "bus_a": "Coban-69",
        "bus_b": "Coban-132",
        "reactance": 0.302,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 687,
        "name": "t1406_1459_1",
        "bus_a": "Los_Esclavos-69",
        "bus_b": "Los_Esclavos-13",
        "reactance": 0.51143,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 688,
        "name": "t1406_1612_1",
        "bus_a": "Los_Esclavos-69",
        "bus_b": "Los_Esclavos-H",
        "reactance": 0.6533,
        "tmax_ab": 15.0,
        "tmax_ba": 15.0
      },
      {
        "uid": 689,
        "name": "t1407_1460_1",
        "bus_a": "La_Ruidosa-69",
        "bus_b": "La_Ruidosa-341",
        "reactance": 0.359643,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 690,
        "name": "t1409_1455_1",
        "bus_a": "Panaluya-69",
        "bus_b": "Panaluya-13",
        "reactance": 0.707,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 691,
        "name": "t1409_1456_1",
        "bus_a": "Panaluya-69",
        "bus_b": "Panaluya-34",
        "reactance": 0.357,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 692,
        "name": "t1409_1761_1",
        "bus_a": "Panaluya-69",
        "bus_b": "Panaluya-342",
        "reactance": 0.815,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 693,
        "name": "t1409_1784_1",
        "bus_a": "Panaluya-69",
        "bus_b": "Panaluya-132",
        "reactance": 0.7114,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 694,
        "name": "t1410_1467_1",
        "bus_a": "Puerto_Barrios-69",
        "bus_b": "Puerto_Barrios-131",
        "reactance": 0.3635,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 695,
        "name": "t1410_1468_1",
        "bus_a": "Puerto_Barrios-69",
        "bus_b": "Puerto_Barrios-132",
        "reactance": 0.58333,
        "tmax_ab": 18.0,
        "tmax_ba": 18.0
      },
      {
        "uid": 696,
        "name": "t1410_1724_2",
        "bus_a": "Puerto_Barrios-69",
        "bus_b": "Puerto_Barrios-133",
        "reactance": 0.295714,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 697,
        "name": "t1412_1463_1",
        "bus_a": "Quezaltepeque-69",
        "bus_b": "Quezaltepeque-13",
        "reactance": 1.382,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 698,
        "name": "t1412_1464_1",
        "bus_a": "Quezaltepeque-69",
        "bus_b": "Quezaltepeque-34",
        "reactance": 0.5,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 699,
        "name": "t1413_1613_1",
        "bus_a": "Rio_Bobos-69",
        "bus_b": "Rio_Bobos-H",
        "reactance": 0.76561,
        "tmax_ab": 12.5,
        "tmax_ba": 12.5
      },
      {
        "uid": 700,
        "name": "t1414_1465_1",
        "bus_a": "Sanarate-69",
        "bus_b": "Sanarate-13",
        "reactance": 1.1456,
        "tmax_ab": 6.2,
        "tmax_ba": 6.2
      },
      {
        "uid": 701,
        "name": "t1414_1466_1",
        "bus_a": "Sanarate-69",
        "bus_b": "Sanarate-34",
        "reactance": 0.597857,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 702,
        "name": "t1415_1451_1",
        "bus_a": "Santa_Elena-69",
        "bus_b": "Santa_Elena-13",
        "reactance": 1.46,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 703,
        "name": "t1416_1452_1",
        "bus_a": "San_Julian-69",
        "bus_b": "San_Julian-13",
        "reactance": 0.60071,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 704,
        "name": "t1417_1454_1",
        "bus_a": "Secacao-69",
        "bus_b": "Secacao-13",
        "reactance": 2.83,
        "tmax_ab": 3.0,
        "tmax_ba": 3.0
      },
      {
        "uid": 705,
        "name": "t1417_1645_1",
        "bus_a": "Secacao-69",
        "bus_b": "Secacao-H",
        "reactance": 0.45978,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 706,
        "name": "t1419_1441_1",
        "bus_a": "Salama-69",
        "bus_b": "Salama-13",
        "reactance": 0.298571,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 707,
        "name": "t1438_1421_1",
        "bus_a": "La_Pastoria-69",
        "bus_b": "La_Pastoria-13",
        "reactance": 0.63405,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 708,
        "name": "t1422_1462_1",
        "bus_a": "Progreso-138",
        "bus_b": "Progreso-13",
        "reactance": 0.3125,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 709,
        "name": "t1422_1411_1525_1_w1422",
        "bus_a": "Progreso-138",
        "bus_b": "b9000026",
        "reactance": 0.14289,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 710,
        "name": "t1422_1411_1525_1_w1411",
        "bus_a": "Progreso-69",
        "bus_b": "b9000026",
        "reactance": -0.013709999999999972,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 711,
        "name": "t1422_1411_1525_1_w1525",
        "bus_a": "Progreso-13T",
        "bus_b": "b9000026",
        "reactance": 0.19656,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 712,
        "name": "t1423_1450_1",
        "bus_a": "Chiquimulilla-138",
        "bus_b": "Chiquimulilla-13",
        "reactance": 0.35,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 713,
        "name": "t1424_1642_1",
        "bus_a": "Genor-69",
        "bus_b": "Genor-B1",
        "reactance": 0.34571,
        "tmax_ab": 37.5,
        "tmax_ba": 37.5
      },
      {
        "uid": 714,
        "name": "t1424_1643_1",
        "bus_a": "Genor-69",
        "bus_b": "Genor-B2",
        "reactance": 0.35714,
        "tmax_ab": 37.5,
        "tmax_ba": 37.5
      },
      {
        "uid": 715,
        "name": "t1425_1478_1",
        "bus_a": "La_Vega-69",
        "bus_b": "La_Vega-13",
        "reactance": 1.554,
        "tmax_ab": 7.0,
        "tmax_ba": 7.0
      },
      {
        "uid": 716,
        "name": "t1425_1770_1",
        "bus_a": "La_Vega-69",
        "bus_b": "La_Vega-132",
        "reactance": 0.607143,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 717,
        "name": "t1426_1656_1",
        "bus_a": "Renace-69",
        "bus_b": "Renace-H1",
        "reactance": 1.075,
        "tmax_ab": 24.7,
        "tmax_ba": 24.7
      },
      {
        "uid": 718,
        "name": "t1426_1657_1",
        "bus_a": "Renace-69",
        "bus_b": "Renace-H2",
        "reactance": 1.075,
        "tmax_ab": 24.7,
        "tmax_ba": 24.7
      },
      {
        "uid": 719,
        "name": "t1426_1658_3",
        "bus_a": "Renace-69",
        "bus_b": "Renace-H3",
        "reactance": 1.075,
        "tmax_ab": 24.7,
        "tmax_ba": 24.7
      },
      {
        "uid": 720,
        "name": "t1427_1489_1",
        "bus_a": "Estor-69",
        "bus_b": "Estor-13",
        "reactance": 0.6,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 721,
        "name": "t1428_1470_1",
        "bus_a": "El_Jicaro-69",
        "bus_b": "El_Jicaro-13",
        "reactance": 1.4,
        "tmax_ab": 6.25,
        "tmax_ba": 6.25
      },
      {
        "uid": 722,
        "name": "t1429_1471_1",
        "bus_a": "Chisec-69",
        "bus_b": "Chisec-34",
        "reactance": 0.677,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 723,
        "name": "t1430_1476_1",
        "bus_a": "Jalapa-69",
        "bus_b": "Jalapa-34",
        "reactance": 0.294643,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 724,
        "name": "t1430_1488_1",
        "bus_a": "Jalapa-69",
        "bus_b": "Jalapa-13",
        "reactance": 0.7,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 725,
        "name": "t1431_1475_1",
        "bus_a": "Rio_Dulce-69",
        "bus_b": "Rio_Dulce-34",
        "reactance": 0.677,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 726,
        "name": "t1432_1472_1",
        "bus_a": "Mayuelas-69",
        "bus_b": "Mayuelas-34",
        "reactance": 0.677,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 727,
        "name": "t1432_1487_1",
        "bus_a": "Mayuelas-69",
        "bus_b": "Mayuelas-13",
        "reactance": 0.605,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 728,
        "name": "t1433_1473_1",
        "bus_a": "Rancho-69",
        "bus_b": "Rancho-34",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 729,
        "name": "t1433_1725_1",
        "bus_a": "Rancho-69",
        "bus_b": "Rancho-13",
        "reactance": 0.499286,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 730,
        "name": "t1434_1474_1",
        "bus_a": "Moyuta-138",
        "bus_b": "Moyuta-13",
        "reactance": 0.30606,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 731,
        "name": "t1436_1646_1",
        "bus_a": "Pasabien-69",
        "bus_b": "Pasabien-H1",
        "reactance": 1.067,
        "tmax_ab": 7.5,
        "tmax_ba": 7.5
      },
      {
        "uid": 732,
        "name": "t1436_1647_1",
        "bus_a": "Pasabien-69",
        "bus_b": "Pasabien-H2",
        "reactance": 1.067,
        "tmax_ab": 7.5,
        "tmax_ba": 7.5
      },
      {
        "uid": 733,
        "name": "t1437_1687_1",
        "bus_a": "Poza_Verde-69",
        "bus_b": "Poza_Verde-13",
        "reactance": 0.82583,
        "tmax_ab": 17.9,
        "tmax_ba": 17.9
      },
      {
        "uid": 734,
        "name": "t1442_1477_1",
        "bus_a": "Poptun-69",
        "bus_b": "Poptun-34",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 735,
        "name": "t1443_1482_1",
        "bus_a": "Mataquescuintla_San_Rafael_Las_Flores-69",
        "bus_b": "Mataquescuintla_San_Rafael_Las_Flores-13",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 736,
        "name": "t1444_1447_1544_1_w1444",
        "bus_a": "Tac_Tic-231",
        "bus_b": "b9000027",
        "reactance": 0.08349999999999999,
        "tmax_ab": 112.5,
        "tmax_ba": 112.5
      },
      {
        "uid": 737,
        "name": "t1444_1447_1544_1_w1447",
        "bus_a": "Tac_Tic-69",
        "bus_b": "b9000027",
        "reactance": -0.006630000000000004,
        "tmax_ab": 112.5,
        "tmax_ba": 112.5
      },
      {
        "uid": 738,
        "name": "t1444_1447_1544_1_w1544",
        "bus_a": "Tac_Tic-13T",
        "bus_b": "b9000027",
        "reactance": 0.04103000000000001,
        "tmax_ab": 56.25,
        "tmax_ba": 56.25
      },
      {
        "uid": 739,
        "name": "t1445_1458_1",
        "bus_a": "Ipala-138",
        "bus_b": "Ipala-13",
        "reactance": 0.48429,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 740,
        "name": "t1449_1664_1",
        "bus_a": "Matanzas-69",
        "bus_b": "Matanzas-H",
        "reactance": 0.5342465753424658,
        "tmax_ab": 14.6,
        "tmax_ba": 14.6
      },
      {
        "uid": 741,
        "name": "t1452_1969_1",
        "bus_a": "San_Julian-13",
        "bus_b": "Hidroelectrica_La_Perla-H",
        "reactance": 1.176,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 742,
        "name": "t1497_1457_1",
        "bus_a": "Chiquimula-138",
        "bus_b": "Chiquimula-34",
        "reactance": 0.30893,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 743,
        "name": "t1497_1457_2",
        "bus_a": "Chiquimula-138",
        "bus_b": "Chiquimula-34",
        "reactance": 0.3035,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 744,
        "name": "t1498_1479_1",
        "bus_a": "Zacapa-138",
        "bus_b": "Zacapa-13",
        "reactance": 0.58293,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 745,
        "name": "t1498_1479_2",
        "bus_a": "Zacapa-138",
        "bus_b": "Zacapa-13",
        "reactance": 0.685,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 746,
        "name": "t1483_1664_1",
        "bus_a": "Matanzas-13",
        "bus_b": "Matanzas-H",
        "reactance": 1.1500000000000001,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 747,
        "name": "t1484_1665_1",
        "bus_a": "San_Isidro_GDR-13",
        "bus_b": "San_Isidro_GDR-H",
        "reactance": 0.7879999999999999,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 748,
        "name": "t1491_1781_1",
        "bus_a": "Teculutan-692",
        "bus_b": "Teculutan-34",
        "reactance": 0.59387,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 749,
        "name": "t1491_1782_1",
        "bus_a": "Teculutan-692",
        "bus_b": "Teculutan-13",
        "reactance": 1.256,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 750,
        "name": "t1493_1494_1",
        "bus_a": "Rio_Grande-138",
        "bus_b": "Rio_Grande-69",
        "reactance": 0.35,
        "tmax_ab": 46.2,
        "tmax_ba": 46.2
      },
      {
        "uid": 751,
        "name": "t1495_1496_1",
        "bus_a": "Peten_Ixpanpajul-69",
        "bus_b": "Peten_Ixpanpajul-34",
        "reactance": 0.311,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 752,
        "name": "t1495_1496_2",
        "bus_a": "Peten_Ixpanpajul-69",
        "bus_b": "Peten_Ixpanpajul-34",
        "reactance": 0.31005,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 753,
        "name": "t1496_1754_1",
        "bus_a": "Peten_Ixpanpajul-34",
        "bus_b": "Santa_Elena_Peten-13",
        "reactance": 0.856,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 754,
        "name": "t1496_1915_1",
        "bus_a": "Peten_Ixpanpajul-34",
        "bus_b": "Electro_Generacion_Cristal-B",
        "reactance": 0.55,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 755,
        "name": "t1499_1409_1521_1_w1499",
        "bus_a": "Panaluya-138",
        "bus_b": "b9000028",
        "reactance": -0.023709999999999995,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 756,
        "name": "t1499_1409_1521_1_w1409",
        "bus_a": "Panaluya-69",
        "bus_b": "b9000028",
        "reactance": 0.13796,
        "tmax_ab": 105.0,
        "tmax_ba": 105.0
      },
      {
        "uid": 757,
        "name": "t1499_1409_1521_1_w1521",
        "bus_a": "Panaluya-13T2",
        "bus_b": "b9000028",
        "reactance": 0.0849,
        "tmax_ab": 42.0,
        "tmax_ba": 42.0
      },
      {
        "uid": 758,
        "name": "t1726_1649_1",
        "bus_a": "Coban-132",
        "bus_b": "Chichaic-H",
        "reactance": 6.24,
        "tmax_ab": 1.0,
        "tmax_ba": 1.0
      },
      {
        "uid": 759,
        "name": "t1687_1652_1",
        "bus_a": "Poza_Verde-13",
        "bus_b": "Poza_Verde-H1",
        "reactance": 1.176,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 760,
        "name": "t1687_1653_1",
        "bus_a": "Poza_Verde-13",
        "bus_b": "Poza_Verde-H2",
        "reactance": 1.176,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 761,
        "name": "t1654_1655_1",
        "bus_a": "Tulula-B12",
        "bus_b": "Tulula-B3",
        "reactance": 0.0708,
        "tmax_ab": 3.0,
        "tmax_ba": 3.0
      },
      {
        "uid": 762,
        "name": "t1806_1686_1",
        "bus_a": "Gecsa-69",
        "bus_b": "Gecsa-B",
        "reactance": 0.55444,
        "tmax_ab": 18.0,
        "tmax_ba": 18.0
      },
      {
        "uid": 763,
        "name": "t12241_1689_1",
        "bus_a": "Trinidad-69",
        "bus_b": "Trinidad-B",
        "reactance": 0.56866,
        "tmax_ab": 22.4,
        "tmax_ba": 22.4
      },
      {
        "uid": 764,
        "name": "t1712_1690_1",
        "bus_a": "Candelaria-69",
        "bus_b": "Candelaria-H",
        "reactance": 1.404,
        "tmax_ab": 7.5,
        "tmax_ba": 7.5
      },
      {
        "uid": 765,
        "name": "t1806_1692_1",
        "bus_a": "Gecsa-69",
        "bus_b": "Gecsa-B2",
        "reactance": 0.22222,
        "tmax_ab": 45.0,
        "tmax_ba": 45.0
      },
      {
        "uid": 766,
        "name": "t1823_1693_1",
        "bus_a": "Palo_Viejo-230",
        "bus_b": "Palo_Viejo-H1",
        "reactance": 0.204,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 767,
        "name": "t1823_1694_1",
        "bus_a": "Palo_Viejo-230",
        "bus_b": "Palo_Viejo-H2",
        "reactance": 0.204,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 768,
        "name": "t1702_1751_1",
        "bus_a": "Playa_Grande-69",
        "bus_b": "Playa_Grande-34",
        "reactance": 0.07,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 769,
        "name": "t1702_1752_1",
        "bus_a": "Playa_Grande-69",
        "bus_b": "Playa_Grande-13",
        "reactance": 1.5,
        "tmax_ab": 7.0,
        "tmax_ba": 7.0
      },
      {
        "uid": 770,
        "name": "t1704_1981_1",
        "bus_a": "Hidroelectrica_Oxec-692",
        "bus_b": "Hidroelectrica_Oxec-H2",
        "reactance": 0.170377,
        "tmax_ab": 69.0,
        "tmax_ba": 69.0
      },
      {
        "uid": 771,
        "name": "t1709_1711_1",
        "bus_a": "Quesada-69",
        "bus_b": "Quesada-13",
        "reactance": 0.602857,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 772,
        "name": "t1710_1409_1516_1_w1710",
        "bus_a": "Panaluya-230",
        "bus_b": "b9000029",
        "reactance": 0.12390499999999999,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 773,
        "name": "t1710_1409_1516_1_w1409",
        "bus_a": "Panaluya-69",
        "bus_b": "b9000029",
        "reactance": -0.0064750000000000085,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 774,
        "name": "t1710_1409_1516_1_w1516",
        "bus_a": "Panaluya-13T",
        "bus_b": "b9000029",
        "reactance": 0.07914500000000001,
        "tmax_ab": 50.0,
        "tmax_ba": 50.0
      },
      {
        "uid": 775,
        "name": "t1716_1717_1",
        "bus_a": "Jutiapa-138",
        "bus_b": "Jutiapa-13",
        "reactance": 0.591429,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 776,
        "name": "t1718_1753_1",
        "bus_a": "Teleman-69",
        "bus_b": "Teleman-13",
        "reactance": 0.6071,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 777,
        "name": "t1719_1720_1",
        "bus_a": "Sayaxche-69",
        "bus_b": "Sayaxche-34",
        "reactance": 0.7,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 778,
        "name": "t1730_1735_1527_1_w1730",
        "bus_a": "Izabal-230",
        "bus_b": "b9000030",
        "reactance": 0.09103499999999999,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 779,
        "name": "t1730_1735_1527_1_w1735",
        "bus_a": "Izabal-69",
        "bus_b": "b9000030",
        "reactance": -0.008234999999999992,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 780,
        "name": "t1730_1735_1527_1_w1527",
        "bus_a": "Izabal-13T",
        "bus_b": "b9000030",
        "reactance": 0.060434999999999996,
        "tmax_ab": 30.6,
        "tmax_ba": 30.6
      },
      {
        "uid": 781,
        "name": "t1732_1736_1526_1_w1732",
        "bus_a": "Morales-230",
        "bus_b": "b9000031",
        "reactance": 0.090565,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 782,
        "name": "t1732_1736_1526_1_w1736",
        "bus_a": "Morales-69",
        "bus_b": "b9000031",
        "reactance": -0.008235000000000006,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 783,
        "name": "t1732_1736_1526_1_w1526",
        "bus_a": "Morales-13T",
        "bus_b": "b9000031",
        "reactance": 0.06103500000000001,
        "tmax_ab": 30.6,
        "tmax_ba": 30.6
      },
      {
        "uid": 784,
        "name": "t1747_1945_1",
        "bus_a": "Choloma-69",
        "bus_b": "Choloma-H",
        "reactance": 0.5744,
        "tmax_ab": 12.5,
        "tmax_ba": 12.5
      },
      {
        "uid": 785,
        "name": "t1754_1916_1",
        "bus_a": "Santa_Elena_Peten-13",
        "bus_b": "Electro_Generacion_Cristal-D1",
        "reactance": 2.9,
        "tmax_ab": 2.0,
        "tmax_ba": 2.0
      },
      {
        "uid": 786,
        "name": "t1754_1917_1",
        "bus_a": "Santa_Elena_Peten-13",
        "bus_b": "Electro_Generacion_Cristal-D2",
        "reactance": 2.9,
        "tmax_ab": 2.0,
        "tmax_ba": 2.0
      },
      {
        "uid": 787,
        "name": "t1755_1960_1",
        "bus_a": "Generadora_Costa_Sur-138",
        "bus_b": "Generadora_Costa_Sur-C1",
        "reactance": 0.31888,
        "tmax_ab": 45.0,
        "tmax_ba": 45.0
      },
      {
        "uid": 788,
        "name": "t1756_1954_1",
        "bus_a": "Renace-230",
        "bus_b": "Renace-H4",
        "reactance": 0.361667,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 789,
        "name": "t1756_1955_1",
        "bus_a": "Renace-230",
        "bus_b": "Renace-H5",
        "reactance": 0.361667,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 790,
        "name": "t1756_1956_1",
        "bus_a": "Renace-230",
        "bus_b": "Renace-H6",
        "reactance": 0.361667,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 791,
        "name": "t1756_1957_1",
        "bus_a": "Renace-230",
        "bus_b": "Renace-H7",
        "reactance": 0.361667,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 792,
        "name": "t1758_1964_1",
        "bus_a": "Santa_Teresa-69",
        "bus_b": "Santa_Teresa-H1",
        "reactance": 0.898,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 793,
        "name": "t1758_1965_1",
        "bus_a": "Santa_Teresa-69",
        "bus_b": "Santa_Teresa-H2",
        "reactance": 0.898,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 794,
        "name": "t1762_1763_1",
        "bus_a": "Asuncion_Mita-69",
        "bus_b": "Asuncion_Mita-13",
        "reactance": 0.607143,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 795,
        "name": "t1764_1975_1",
        "bus_a": "Vision_de_Aguila-69",
        "bus_b": "Vision_de_Aguila-H",
        "reactance": 3.955,
        "tmax_ab": 2.5,
        "tmax_ba": 2.5
      },
      {
        "uid": 796,
        "name": "t1765_1766_1",
        "bus_a": "Rabinal-69",
        "bus_b": "Rabinal-13",
        "reactance": 0.58084,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 797,
        "name": "t1768_1769_1",
        "bus_a": "La_Libertad_subestacion-69",
        "bus_b": "La_Libertad_subestacion-34",
        "reactance": 0.616429,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 798,
        "name": "t1771_1772_1524_1_w1771",
        "bus_a": "San_Agustin-230",
        "bus_b": "b9000032",
        "reactance": 0.091365,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 799,
        "name": "t1771_1772_1524_1_w1772",
        "bus_a": "San_Agustin-69",
        "bus_b": "b9000032",
        "reactance": -0.008434999999999998,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 800,
        "name": "t1771_1772_1524_1_w1524",
        "bus_a": "San_Agustin-13T",
        "bus_b": "b9000032",
        "reactance": 0.060634999999999994,
        "tmax_ab": 30.6,
        "tmax_ba": 30.6
      },
      {
        "uid": 801,
        "name": "t1857_1775_1",
        "bus_a": "Hidroelectrica_El_Manantial-69",
        "bus_b": "Hidroelectrica_El_Manantial-13",
        "reactance": 0.94375,
        "tmax_ab": 8.0,
        "tmax_ba": 8.0
      },
      {
        "uid": 802,
        "name": "t1775_1953_1",
        "bus_a": "Hidroelectrica_El_Manantial-13",
        "bus_b": "Hidroelectrica_El_Manantial-H1",
        "reactance": 2.1333,
        "tmax_ab": 3.0,
        "tmax_ba": 3.0
      },
      {
        "uid": 803,
        "name": "t1775_16007_1",
        "bus_a": "Hidroelectrica_El_Manantial-13",
        "bus_b": "Hidroelectrica_El_Manantial-H2",
        "reactance": 3.5,
        "tmax_ab": 1.8,
        "tmax_ba": 1.8
      },
      {
        "uid": 804,
        "name": "t1775_16008_1",
        "bus_a": "Hidroelectrica_El_Manantial-13",
        "bus_b": "Hidroelectrica_El_Manantial-H3",
        "reactance": 4.12903,
        "tmax_ab": 1.55,
        "tmax_ba": 1.55
      },
      {
        "uid": 805,
        "name": "t1776_1777_1",
        "bus_a": "Eolica_Las_Cumbres_de_Agua_Blanca-138",
        "bus_b": "Eolica_Las_Cumbres_de_Agua_Blanca-34",
        "reactance": 0.348571,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 806,
        "name": "t1778_1983_1",
        "bus_a": "Eolica_Las_Cumbres_de_Agua_Blanca-341",
        "bus_b": "Eolica_Las_Cumbres_de_Agua_Blanca-E",
        "reactance": 0.293617,
        "tmax_ab": 35.25,
        "tmax_ba": 35.25
      },
      {
        "uid": 807,
        "name": "t1783_16030_1",
        "bus_a": "Ocultun-34",
        "bus_b": "Ocultun-G",
        "reactance": 0.24259,
        "tmax_ab": 21.6,
        "tmax_ba": 21.6
      },
      {
        "uid": 808,
        "name": "t1795_16012_1",
        "bus_a": "Horus-138",
        "bus_b": "Horus-F",
        "reactance": 0.166667,
        "tmax_ab": 60.0,
        "tmax_ba": 60.0
      },
      {
        "uid": 809,
        "name": "t1795_16015_1",
        "bus_a": "Horus-138",
        "bus_b": "Horus-F2",
        "reactance": 0.283714,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 810,
        "name": "t1796_1998_1",
        "bus_a": "Hidroelectrica_El_Cobano-13",
        "bus_b": "Hidroelectrica_El_Cobano-H",
        "reactance": 0.6672,
        "tmax_ab": 12.5,
        "tmax_ba": 12.5
      },
      {
        "uid": 811,
        "name": "t1811_1812_1",
        "bus_a": "Cruz_de_Santiago-69",
        "bus_b": "Cruz_de_Santiago-34",
        "reactance": 0.60714,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 812,
        "name": "t1816_1817_1",
        "bus_a": "Chicacao-69",
        "bus_b": "Chicacao-13",
        "reactance": 0.619,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 813,
        "name": "t1822_1305_1520_1_w1822",
        "bus_a": "Huehuetenango-138",
        "bus_b": "b9000033",
        "reactance": 0.138915,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 814,
        "name": "t1822_1305_1520_1_w1305",
        "bus_a": "Huehuetenango-69",
        "bus_b": "b9000033",
        "reactance": -0.01119500000000001,
        "tmax_ab": 90.0,
        "tmax_ba": 90.0
      },
      {
        "uid": 815,
        "name": "t1822_1305_1520_1_w1520",
        "bus_a": "Huehuetenango-13T",
        "bus_b": "b9000033",
        "reactance": 0.185755,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 816,
        "name": "t1824_1825_1",
        "bus_a": "San_Antonio_Suchitepequez_RECSA-69",
        "bus_b": "San_Antonio_Suchitepequez_RECSA-13",
        "reactance": 0.58265,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 817,
        "name": "t18123_1831_2",
        "bus_a": "Todos_Santos_Cuchumatan-69",
        "bus_b": "Todos_Santos_Cuchumatan-342",
        "reactance": 0.61852,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 818,
        "name": "t1832_1912_1",
        "bus_a": "Xacbal-230",
        "bus_b": "Xacbal-H1",
        "reactance": 0.25,
        "tmax_ab": 64.0,
        "tmax_ba": 64.0
      },
      {
        "uid": 819,
        "name": "t1832_1913_1",
        "bus_a": "Xacbal-230",
        "bus_b": "Xacbal-H2",
        "reactance": 0.25,
        "tmax_ab": 64.0,
        "tmax_ba": 64.0
      },
      {
        "uid": 820,
        "name": "t1833_1834_1",
        "bus_a": "Toliman-69",
        "bus_b": "Toliman-34",
        "reactance": 0.60714,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 821,
        "name": "t1836_1923_1",
        "bus_a": "Panan-691",
        "bus_b": "Panan-H1",
        "reactance": 0.88235,
        "tmax_ab": 8.5,
        "tmax_ba": 8.5
      },
      {
        "uid": 822,
        "name": "t1837_1923_1",
        "bus_a": "Panan-131",
        "bus_b": "Panan-H1",
        "reactance": 4.475,
        "tmax_ab": 1.2,
        "tmax_ba": 1.2
      },
      {
        "uid": 823,
        "name": "t1838_1924_1",
        "bus_a": "Panan-132",
        "bus_b": "Panan-H2",
        "reactance": 4.775,
        "tmax_ab": 1.2,
        "tmax_ba": 1.2
      },
      {
        "uid": 824,
        "name": "t1841_1842_1528_1_w1841",
        "bus_a": "Huehuetenango-232",
        "bus_b": "b9000034",
        "reactance": 0.0889,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 825,
        "name": "t1841_1842_1528_1_w1842",
        "bus_a": "Huehuetenango-1382",
        "bus_b": "b9000034",
        "reactance": -0.006629999999999997,
        "tmax_ab": 150.0,
        "tmax_ba": 150.0
      },
      {
        "uid": 826,
        "name": "t1841_1842_1528_1_w1528",
        "bus_a": "Huehuetenango-132T",
        "bus_b": "b9000034",
        "reactance": 0.14523,
        "tmax_ab": 51.0,
        "tmax_ba": 51.0
      },
      {
        "uid": 827,
        "name": "t1843_1347_1536_1_w1843",
        "bus_a": "Chiantla-230",
        "bus_b": "b9000035",
        "reactance": 0.118455,
        "tmax_ab": 63.0,
        "tmax_ba": 63.0
      },
      {
        "uid": 828,
        "name": "t1843_1347_1536_1_w1347",
        "bus_a": "Chiantla-69",
        "bus_b": "b9000035",
        "reactance": -0.007035,
        "tmax_ab": 63.0,
        "tmax_ba": 63.0
      },
      {
        "uid": 829,
        "name": "t1843_1347_1536_1_w1536",
        "bus_a": "Chiantla-13T",
        "bus_b": "b9000035",
        "reactance": 0.064865,
        "tmax_ab": 21.6,
        "tmax_ba": 21.6
      },
      {
        "uid": 830,
        "name": "t1846_16026_1",
        "bus_a": "Hidroelectrica_Finca_Lorena-69",
        "bus_b": "Hidroelectrica_Finca_Lorena-H",
        "reactance": 1.42,
        "tmax_ab": 5.0,
        "tmax_ba": 5.0
      },
      {
        "uid": 831,
        "name": "t1857_16009_1",
        "bus_a": "Hidroelectrica_El_Manantial-69",
        "bus_b": "Hidroelectrica_El_Manantial-H4",
        "reactance": 1.0,
        "tmax_ab": 8.0,
        "tmax_ba": 8.0
      },
      {
        "uid": 832,
        "name": "t1857_16010_1",
        "bus_a": "Hidroelectrica_El_Manantial-69",
        "bus_b": "Hidroelectrica_El_Manantial-H5",
        "reactance": 1.0075,
        "tmax_ab": 8.0,
        "tmax_ba": 8.0
      },
      {
        "uid": 833,
        "name": "t1857_16011_1",
        "bus_a": "Hidroelectrica_El_Manantial-69",
        "bus_b": "Hidroelectrica_El_Manantial-H6",
        "reactance": 1.0025,
        "tmax_ab": 8.0,
        "tmax_ba": 8.0
      },
      {
        "uid": 834,
        "name": "t1860_1973_1",
        "bus_a": "El_Pilar-691",
        "bus_b": "El_Pilar-B3",
        "reactance": 0.3636,
        "tmax_ab": 22.0,
        "tmax_ba": 22.0
      },
      {
        "uid": 835,
        "name": "t1861_16016_1",
        "bus_a": "Hidroelectrica_La_Libertad-69",
        "bus_b": "Hidroelectrica_La_Libertad-H",
        "reactance": 0.648333,
        "tmax_ab": 12.0,
        "tmax_ba": 12.0
      },
      {
        "uid": 836,
        "name": "t1863_16017_1",
        "bus_a": "San_Isidro_Ingenio-69",
        "bus_b": "San_Isidro_Ingenio-B",
        "reactance": 0.136364,
        "tmax_ab": 55.0,
        "tmax_ba": 55.0
      },
      {
        "uid": 837,
        "name": "t1864_16002_1",
        "bus_a": "Hidro_Xacbal_Delta-230",
        "bus_b": "Hidro_Xacbal_Delta-H1",
        "reactance": 0.328,
        "tmax_ab": 40.0,
        "tmax_ba": 40.0
      },
      {
        "uid": 838,
        "name": "t1864_16003_1",
        "bus_a": "Hidro_Xacbal_Delta-230",
        "bus_b": "Hidro_Xacbal_Delta-H2",
        "reactance": 0.32775,
        "tmax_ab": 40.0,
        "tmax_ba": 40.0
      },
      {
        "uid": 839,
        "name": "t1865_16029_1",
        "bus_a": "El_Recreo-692",
        "bus_b": "El_Recreo-H2",
        "reactance": 0.332333,
        "tmax_ab": 24.0,
        "tmax_ba": 24.0
      },
      {
        "uid": 840,
        "name": "t1870_16024_1",
        "bus_a": "Hidroelectrica_Las_Fuentes_II-69",
        "bus_b": "Hidroelectrica_Las_Fuentes_II-H",
        "reactance": 1.13905,
        "tmax_ab": 15.75,
        "tmax_ba": 15.75
      },
      {
        "uid": 841,
        "name": "t1876_1877_1",
        "bus_a": "Coatepeque-692",
        "bus_b": "Coatepeque-132",
        "reactance": 0.80738,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 842,
        "name": "t1892_1893_1",
        "bus_a": "San_Rafael_Pie_de_la_Cuesta-69",
        "bus_b": "San_Rafael_Pie_de_la_Cuesta-13",
        "reactance": 0.91377,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 843,
        "name": "t12250_1901_1",
        "bus_a": "Generadora_del_Este-692",
        "bus_b": "Generadora_del_Este-B3",
        "reactance": 0.3485714285714286,
        "tmax_ab": 35.0,
        "tmax_ba": 35.0
      },
      {
        "uid": 844,
        "name": "t12254_1902_1",
        "bus_a": "La_Libertad-69",
        "bus_b": "La_Libertad-C",
        "reactance": 0.3196,
        "tmax_ab": 30.0,
        "tmax_ba": 30.0
      },
      {
        "uid": 845,
        "name": "t1908_1909_1",
        "bus_a": "Jaguar_Energy-230",
        "bus_b": "Jaguar_Energy-C1",
        "reactance": 0.072389,
        "tmax_ab": 180.0,
        "tmax_ba": 180.0
      },
      {
        "uid": 846,
        "name": "t1908_1910_1",
        "bus_a": "Jaguar_Energy-230",
        "bus_b": "Jaguar_Energy-C2",
        "reactance": 0.072389,
        "tmax_ab": 180.0,
        "tmax_ba": 180.0
      },
      {
        "uid": 847,
        "name": "t12241_1966_1",
        "bus_a": "Trinidad-69",
        "bus_b": "Trinidad-B2",
        "reactance": 0.404,
        "tmax_ab": 29.0,
        "tmax_ba": 29.0
      },
      {
        "uid": 848,
        "name": "t1968_1973_1",
        "bus_a": "El_Pilar-B2",
        "bus_b": "El_Pilar-B3",
        "reactance": 0.541667,
        "tmax_ab": 12.0,
        "tmax_ba": 12.0
      },
      {
        "uid": 849,
        "name": "t12285_1972_1",
        "bus_a": "Generadora_del_Oriente-69",
        "bus_b": "Generadora_del_Oriente-B",
        "reactance": 0.4105,
        "tmax_ab": 25.0,
        "tmax_ba": 25.0
      },
      {
        "uid": 850,
        "name": "t1979_12241_1",
        "bus_a": "Trinidad-B4",
        "bus_b": "Trinidad-69",
        "reactance": 0.130438,
        "tmax_ab": 51.52,
        "tmax_ba": 51.52
      },
      {
        "uid": 851,
        "name": "t12368_1989_1",
        "bus_a": "Solar_Fotovoltaico_Yolanda-342",
        "bus_b": "Solar_Fotovoltaico_Yolanda-F",
        "reactance": 0.10656,
        "tmax_ab": 64.0,
        "tmax_ba": 64.0
      },
      {
        "uid": 852,
        "name": "t12377_1996_1",
        "bus_a": "El_Carrizo-342",
        "bus_b": "El_Carrizo-F",
        "reactance": 0.10656,
        "tmax_ab": 64.0,
        "tmax_ba": 64.0
      },
      {
        "uid": 853,
        "name": "t12000_12500_1",
        "bus_a": "Acacias-69D",
        "bus_b": "Acacias-13",
        "reactance": 1.33442,
        "tmax_ab": 7.0,
        "tmax_ba": 7.0
      },
      {
        "uid": 854,
        "name": "t12000_12558_1",
        "bus_a": "Acacias-69D",
        "bus_b": "Acacias-132",
        "reactance": 0.697143,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 855,
        "name": "t12005_12502_1",
        "bus_a": "Amatitlan-69",
        "bus_b": "Amatitlan-13",
        "reactance": 0.46922,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 856,
        "name": "t12008_12503_1",
        "bus_a": "Antigua-691",
        "bus_b": "Antigua-13",
        "reactance": 0.43838,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 857,
        "name": "t12009_12504_1",
        "bus_a": "Augusto_Palma-69",
        "bus_b": "Augusto_Palma-13",
        "reactance": 0.43626,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 858,
        "name": "t12015_12505_1",
        "bus_a": "Aurora-69",
        "bus_b": "Aurora-13",
        "reactance": 0.46922,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 859,
        "name": "t12017_12506_1",
        "bus_a": "Barcenas-69",
        "bus_b": "Barcenas-13",
        "reactance": 0.06386,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 860,
        "name": "t12022_12507_1",
        "bus_a": "Carlos_Dorion-691",
        "bus_b": "Carlos_Dorion-131",
        "reactance": 0.47288,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 861,
        "name": "t12023_12508_1",
        "bus_a": "Carlos_Dorion-692",
        "bus_b": "Carlos_Dorion-132",
        "reactance": 0.63893,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 862,
        "name": "t12049_12510_1",
        "bus_a": "Ciudad_Quetzal-69",
        "bus_b": "Ciudad_Quetzal-13",
        "reactance": 0.725,
        "tmax_ab": 13.0,
        "tmax_ba": 13.0
      },
      {
        "uid": 863,
        "name": "t12049_12573_1",
        "bus_a": "Ciudad_Quetzal-69",
        "bus_b": "Ciudad_Quetzal-132",
        "reactance": 0.70176,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 864,
        "name": "t12050_12511_1",
        "bus_a": "San_Cristobal-69",
        "bus_b": "San_Cristobal-13",
        "reactance": 0.3721,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 865,
        "name": "t12052_12512_1",
        "bus_a": "Ciudad_Vieja-69",
        "bus_b": "Ciudad_Vieja-13",
        "reactance": 0.426429,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 866,
        "name": "t12055_12513_1",
        "bus_a": "El_Guarda-69",
        "bus_b": "El_Guarda-13",
        "reactance": 0.64811,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 867,
        "name": "t12057_12515_1",
        "bus_a": "El_Sitio-69",
        "bus_b": "El_Sitio-13",
        "reactance": 0.46922,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 868,
        "name": "t12062_12517_1",
        "bus_a": "Guadalupe-691",
        "bus_b": "Guadalupe-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 869,
        "name": "t12062_12570_2",
        "bus_a": "Guadalupe-691",
        "bus_b": "Guadalupe-132",
        "reactance": 0.44802,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 870,
        "name": "t12068_12516_1",
        "bus_a": "Gerona-69",
        "bus_b": "Gerona-13",
        "reactance": 0.64811,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 871,
        "name": "t12068_12577_1",
        "bus_a": "Gerona-69",
        "bus_b": "Gerona-132",
        "reactance": 0.7114,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 872,
        "name": "t12087_12519_1",
        "bus_a": "Hincapie-69",
        "bus_b": "Hincapie-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 873,
        "name": "t12087_12575_2",
        "bus_a": "Hincapie-69",
        "bus_b": "Hincapie-132",
        "reactance": 0.725,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 874,
        "name": "t12095_12521_1",
        "bus_a": "Kaminal-69",
        "bus_b": "Kaminal-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 875,
        "name": "t12100_12522_1",
        "bus_a": "La_Castellana-69",
        "bus_b": "La_Castellana-13",
        "reactance": 0.46922,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 876,
        "name": "t12102_12523_1",
        "bus_a": "Las_Flores-69",
        "bus_b": "Las_Flores-13",
        "reactance": 0.66091,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 877,
        "name": "t12105_12525_1",
        "bus_a": "Los_Proceres-69",
        "bus_b": "Los_Proceres-13",
        "reactance": 0.64811,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 878,
        "name": "t12108_12526_1",
        "bus_a": "Santa_Lucia_Cotz-69",
        "bus_b": "Santa_Lucia_Cotz-13",
        "reactance": 0.64168,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 879,
        "name": "t12110_12527_1",
        "bus_a": "Monte_Cristo-69_12110",
        "bus_b": "Monte_Cristo-13",
        "reactance": 0.44984,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 880,
        "name": "t12119_12528_1",
        "bus_a": "Minerva-69",
        "bus_b": "Minerva-13",
        "reactance": 0.66241,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 881,
        "name": "t12122_12529_1",
        "bus_a": "Mixco-691",
        "bus_b": "Mixco-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 882,
        "name": "t12125_12530_1",
        "bus_a": "Monte_Maria-69",
        "bus_b": "Monte_Maria-13",
        "reactance": 0.64628,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 883,
        "name": "t12127_12531_1",
        "bus_a": "Monserrat-69",
        "bus_b": "Monserrat-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 884,
        "name": "t12132_12524_1",
        "bus_a": "Luis_Nimatuj-69",
        "bus_b": "Luis_Nimatuj-13",
        "reactance": 0.66513,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 885,
        "name": "t12133_12532_1",
        "bus_a": "Norte-69",
        "bus_b": "Norte-13",
        "reactance": 0.64308,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 886,
        "name": "t12142_12533_1",
        "bus_a": "Palmeras-69",
        "bus_b": "Palmeras-13",
        "reactance": 0.62974,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 887,
        "name": "t12145_12534_1",
        "bus_a": "Portuaria-69",
        "bus_b": "Portuaria-13",
        "reactance": 0.65087,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 888,
        "name": "t12146_12535_1",
        "bus_a": "Puerto_San_Jose-69",
        "bus_b": "Puerto_San_Jose-13",
        "reactance": 0.39505,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 889,
        "name": "t12147_12536_1",
        "bus_a": "Petapa-69",
        "bus_b": "Petapa-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 890,
        "name": "t12150_12569_1",
        "bus_a": "Rodriguez_Briones-69",
        "bus_b": "Rodriguez_Briones-132",
        "reactance": 0.706429,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 891,
        "name": "t12152_12537_1",
        "bus_a": "Rodriguez_Briones-692",
        "bus_b": "Rodriguez_Briones-13",
        "reactance": 0.06692,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 892,
        "name": "t12153_12538_1",
        "bus_a": "Roosevelt-69",
        "bus_b": "Roosevelt-13",
        "reactance": 0.43376,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 893,
        "name": "t12161_12373_2",
        "bus_a": "San_Gaspar-69",
        "bus_b": "San_Gaspar-132",
        "reactance": 0.71253,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 894,
        "name": "t12161_12539_1",
        "bus_a": "San_Gaspar-69",
        "bus_b": "San_Gaspar-13",
        "reactance": 0.06692,
        "tmax_ab": 18.0,
        "tmax_ba": 18.0
      },
      {
        "uid": 895,
        "name": "t12163_12540_1",
        "bus_a": "San_Juan_de_Dios-69",
        "bus_b": "San_Juan_de_Dios-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 896,
        "name": "t12169_12541_1",
        "bus_a": "San_Lucas-69",
        "bus_b": "San_Lucas-13",
        "reactance": 0.6585,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 897,
        "name": "t12171_12542_1",
        "bus_a": "San_Miguel_Petapa-69",
        "bus_b": "San_Miguel_Petapa-13",
        "reactance": 0.5693,
        "tmax_ab": 15.0,
        "tmax_ba": 15.0
      },
      {
        "uid": 898,
        "name": "t12173_12543_1",
        "bus_a": "San_Isidro_TRELEC-691",
        "bus_b": "San_Isidro_TRELEC-13",
        "reactance": 0.66513,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 899,
        "name": "t12177_12564_1",
        "bus_a": "Los_Lirios-69",
        "bus_b": "Los_Lirios-13",
        "reactance": 0.717,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 900,
        "name": "t12178_12544_1",
        "bus_a": "Santa_Maria_Marquez-69",
        "bus_b": "Santa_Maria_Marquez-13",
        "reactance": 0.46922,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 901,
        "name": "t12178_12574_1",
        "bus_a": "Santa_Maria_Marquez-69",
        "bus_b": "Santa_Maria_Marquez-132",
        "reactance": 0.59285,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 902,
        "name": "t12179_12545_1",
        "bus_a": "Papi_Stratchan-69",
        "bus_b": "Papi_Stratchan-13",
        "reactance": 0.46617,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 903,
        "name": "t12186_12548_1",
        "bus_a": "Tinco-69",
        "bus_b": "Tinco-13",
        "reactance": 0.66241,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 904,
        "name": "t12192_12549_1",
        "bus_a": "Villa_Lobos-69",
        "bus_b": "Villa_Lobos-13",
        "reactance": 0.66241,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 905,
        "name": "t12192_12571_2",
        "bus_a": "Villa_Lobos-69",
        "bus_b": "Villa_Lobos-132",
        "reactance": 0.70461,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 906,
        "name": "t12193_12550_1",
        "bus_a": "Villa_Nueva-69",
        "bus_b": "Villa_Nueva-131",
        "reactance": 0.63756,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 907,
        "name": "t12207_12552_1",
        "bus_a": "Cambray-69",
        "bus_b": "Cambray-13",
        "reactance": 0.06386,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 908,
        "name": "t12207_12576_1",
        "bus_a": "Cambray-69",
        "bus_b": "Cambray-132",
        "reactance": 0.445357,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 909,
        "name": "t12214_12518_1",
        "bus_a": "Hector_Flores-69",
        "bus_b": "Hector_Flores-13",
        "reactance": 0.571333,
        "tmax_ab": 15.0,
        "tmax_ba": 15.0
      },
      {
        "uid": 910,
        "name": "t12218_12553_1",
        "bus_a": "Mayan_Golf-69",
        "bus_b": "Mayan_Golf-13",
        "reactance": 0.445357,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 911,
        "name": "t12222_12554_1",
        "bus_a": "Llano_Largo-69",
        "bus_b": "Llano_Largo-13",
        "reactance": 0.06507,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 912,
        "name": "t12240_12557_1",
        "bus_a": "San_Juan_Sacatepequez-69",
        "bus_b": "San_Juan_Sacatepequez-13",
        "reactance": 0.704286,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 913,
        "name": "t12271_12559_1",
        "bus_a": "Sauce-69",
        "bus_b": "Sauce-13",
        "reactance": 0.39715,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 914,
        "name": "t12272_12560_1",
        "bus_a": "Palin_TRELEC-69",
        "bus_b": "Palin_TRELEC-13",
        "reactance": 0.44695,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 915,
        "name": "t12274_12561_1",
        "bus_a": "Arrazola-69",
        "bus_b": "Arrazola-13",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 916,
        "name": "t12279_12563_1",
        "bus_a": "Santa_Maria_Cauque-69",
        "bus_b": "Santa_Maria_Cauque-13",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 917,
        "name": "t12281_12565_1",
        "bus_a": "Milagro-69",
        "bus_b": "Milagro-13",
        "reactance": 0.70836,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 918,
        "name": "t12283_12566_1",
        "bus_a": "Miriam-69",
        "bus_b": "Miriam-13",
        "reactance": 0.735,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 919,
        "name": "t12284_12567_1",
        "bus_a": "Iztapa-69",
        "bus_b": "Iztapa-13",
        "reactance": 0.06642,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 920,
        "name": "t12285_12339_1",
        "bus_a": "Generadora_del_Oriente-69",
        "bus_b": "Generadora_del_Oriente-13",
        "reactance": 1.025,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 921,
        "name": "t12286_12568_1",
        "bus_a": "Naranjo-69",
        "bus_b": "Naranjo-13",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 922,
        "name": "t12303_12572_1",
        "bus_a": "Santa_Monica-691",
        "bus_b": "Santa_Monica-13",
        "reactance": 0.7114,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 923,
        "name": "t12313_12314_1",
        "bus_a": "Alamo-69",
        "bus_b": "Alamo-13",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 924,
        "name": "t12315_12316_1",
        "bus_a": "Pamplona-69",
        "bus_b": "Pamplona-13",
        "reactance": 0.43376,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 925,
        "name": "t12319_12579_2",
        "bus_a": "San_Miguel_Petapa-692",
        "bus_b": "San_Miguel_Petapa-132",
        "reactance": 0.58084,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 926,
        "name": "t12323_12331_1",
        "bus_a": "La_Paz-69",
        "bus_b": "La_Paz-13",
        "reactance": 0.449,
        "tmax_ab": 28.0,
        "tmax_ba": 28.0
      },
      {
        "uid": 927,
        "name": "t12324_12325_1",
        "bus_a": "Belem_Maniobras-693",
        "bus_b": "Belem_Maniobras-13",
        "reactance": 0.213822,
        "tmax_ab": 45.0,
        "tmax_ba": 45.0
      },
      {
        "uid": 928,
        "name": "t12333_12334_1",
        "bus_a": "Taxisco-69",
        "bus_b": "Taxisco-13",
        "reactance": 0.710714,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 929,
        "name": "t12335_12336_1",
        "bus_a": "Naciones_Unidas-69",
        "bus_b": "Naciones_Unidas-13",
        "reactance": 0.713571,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 930,
        "name": "t12337_12338_1",
        "bus_a": "Carolingia-69",
        "bus_b": "Carolingia-13",
        "reactance": 0.7114,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 931,
        "name": "t12370_12369_1",
        "bus_a": "Solar_Fotovoltaico_Yolanda-69",
        "bus_b": "Solar_Fotovoltaico_Yolanda-34",
        "reactance": 0.13688,
        "tmax_ab": 70.0,
        "tmax_ba": 70.0
      },
      {
        "uid": 932,
        "name": "t12375_12376_1",
        "bus_a": "El_Carrizo-69",
        "bus_b": "El_Carrizo-34",
        "reactance": 0.13482,
        "tmax_ab": 70.0,
        "tmax_ba": 70.0
      },
      {
        "uid": 933,
        "name": "t14001_16023_1",
        "bus_a": "Hidroelectrica_Oxec-69",
        "bus_b": "Hidroelectrica_Oxec-H",
        "reactance": 0.3995,
        "tmax_ab": 24.0,
        "tmax_ba": 24.0
      },
      {
        "uid": 934,
        "name": "t14006_16025_1",
        "bus_a": "Hidroelectrica_El_Cafetal-69",
        "bus_b": "Hidroelectrica_El_Cafetal-H",
        "reactance": 0.596429,
        "tmax_ab": 14.0,
        "tmax_ba": 14.0
      },
      {
        "uid": 935,
        "name": "t14010_16028_1",
        "bus_a": "Hidroelectrica_Raaxha-69",
        "bus_b": "Hidroelectrica_Raaxha-H",
        "reactance": 1.23077,
        "tmax_ab": 6.5,
        "tmax_ba": 6.5
      },
      {
        "uid": 936,
        "name": "t14012_14013_1",
        "bus_a": "Barberena-69",
        "bus_b": "Barberena-13",
        "reactance": 0.707857,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 937,
        "name": "t14014_14015_1",
        "bus_a": "Cabanas-69",
        "bus_b": "Cabanas-34",
        "reactance": 0.70963,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 938,
        "name": "t14018_14019_1",
        "bus_a": "Esquipulas-69",
        "bus_b": "Esquipulas-13",
        "reactance": 0.707143,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 939,
        "name": "t14020_14021_1",
        "bus_a": "Guanagazapa-138",
        "bus_b": "Guanagazapa-13",
        "reactance": 0.97901,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 940,
        "name": "t14022_14023_1",
        "bus_a": "Los_Amates-69",
        "bus_b": "Los_Amates-34",
        "reactance": 0.80098,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 941,
        "name": "t14024_14025_1",
        "bus_a": "Pasaco-138",
        "bus_b": "Pasaco-13",
        "reactance": 0.97972,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 942,
        "name": "t14030_14031_1",
        "bus_a": "Santo_Tomas_de_Castilla-69",
        "bus_b": "Santo_Tomas_de_Castilla-13",
        "reactance": 0.815,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 943,
        "name": "t14036_14037_1",
        "bus_a": "Fray_Bartolome_de_las_Casas-69",
        "bus_b": "Fray_Bartolome_de_las_Casas-13",
        "reactance": 0.92651,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 944,
        "name": "t14215_14216_1",
        "bus_a": "Interfaz-Rio_Dulce-230",
        "bus_b": "Interfaz-Rio_Dulce-34",
        "reactance": 0.4048,
        "tmax_ab": 20.0,
        "tmax_ba": 20.0
      },
      {
        "uid": 945,
        "name": "t16013_16014_1",
        "bus_a": "San_Antonio_el_Sitio-34",
        "bus_b": "San_Antonio_el_Sitio-E",
        "reactance": 0.08,
        "tmax_ab": 55.0,
        "tmax_ba": 55.0
      },
      {
        "uid": 946,
        "name": "t18123_18124_1",
        "bus_a": "Todos_Santos_Cuchumatan-69",
        "bus_b": "Todos_Santos_Cuchumatan-34",
        "reactance": 0.62138,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 947,
        "name": "t18200_18201_1",
        "bus_a": "Tecun_Uman-69",
        "bus_b": "Tecun_Uman-13",
        "reactance": 0.59264,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      },
      {
        "uid": 948,
        "name": "t18240_18241_1",
        "bus_a": "Cuyotenango-69",
        "bus_b": "Cuyotenango-13",
        "reactance": 0.602143,
        "tmax_ab": 10.0,
        "tmax_ba": 10.0
      }
    ]
  }
}
